  BuildingSurface:Detailed,
    Ceiling,  !- Name
    Roof,  !- Surface Type
    Project internal Ceiling,  !- Construction Name
    Zone1,  !- Zone Name
    Adiabatic,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0,  !- View Factor to Ground
    4,  !- Number of Vertices
     -5,  !- Vertex 1 X-coordinate {m}
    5,  !- Vertex 1 Y-coordinate {m}
    3,  !- Vertex 1 Z-coordinate {m}
     -5,  !- Vertex 2 X-coordinate {m}
    0,  !- Vertex 2 Y-coordinate {m}
    3,  !- Vertex 2 Z-coordinate {m}
    5,  !- Vertex 3 X-coordinate {m}
    0,  !- Vertex 3 Y-coordinate {m}
    3,  !- Vertex 3 Z-coordinate {m}
    5,  !- Vertex 4 X-coordinate {m}
    5,  !- Vertex 4 Y-coordinate {m}
    3;  !- Vertex 4 Z-coordinate {m}
  BuildingSurface:Detailed,
    Floor,  !- Name
    Floor,  !- Surface Type
    Project internal floor,  !- Construction Name
    Zone1,  !- Zone Name
    Adiabatic,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0,  !- View Factor to Ground
    4,  !- Number of Vertices
    5,  !- Vertex 1 X-coordinate {m}
    5,  !- Vertex 1 Y-coordinate {m}
    0,  !- Vertex 1 Z-coordinate {m}
    5,  !- Vertex 2 X-coordinate {m}
    0,  !- Vertex 2 Y-coordinate {m}
    0,  !- Vertex 2 Z-coordinate {m}
     -5,  !- Vertex 3 X-coordinate {m}
    0,  !- Vertex 3 Y-coordinate {m}
    0,  !- Vertex 3 Z-coordinate {m}
     -5,  !- Vertex 4 X-coordinate {m}
    5,  !- Vertex 4 Y-coordinate {m}
    0;  !- Vertex 4 Z-coordinate {m}
  BuildingSurface:Detailed,
    Partition1,  !- Name
    Wall,  !- Surface Type
    Project partition,  !- Construction Name
    Zone1,  !- Zone Name
    Adiabatic,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0,  !- View Factor to Ground
    4,  !- Number of Vertices
    5,  !- Vertex 1 X-coordinate {m}
    0,  !- Vertex 1 Y-coordinate {m}
    3,  !- Vertex 1 Z-coordinate {m}
    5,  !- Vertex 2 X-coordinate {m}
    0,  !- Vertex 2 Y-coordinate {m}
    0,  !- Vertex 2 Z-coordinate {m}
    5,  !- Vertex 3 X-coordinate {m}
    5,  !- Vertex 3 Y-coordinate {m}
    0,  !- Vertex 3 Z-coordinate {m}
    5,  !- Vertex 4 X-coordinate {m}
    5,  !- Vertex 4 Y-coordinate {m}
    3;  !- Vertex 4 Z-coordinate {m}
  BuildingSurface:Detailed,
    Partition2,  !- Name
    Wall,  !- Surface Type
    Project partition,  !- Construction Name
    Zone1,  !- Zone Name
    Adiabatic,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0,  !- View Factor to Ground
    4,  !- Number of Vertices
    5,  !- Vertex 1 X-coordinate {m}
    5,  !- Vertex 1 Y-coordinate {m}
    3,  !- Vertex 1 Z-coordinate {m}
    5,  !- Vertex 2 X-coordinate {m}
    5,  !- Vertex 2 Y-coordinate {m}
    0,  !- Vertex 2 Z-coordinate {m}
     -5,  !- Vertex 3 X-coordinate {m}
    5,  !- Vertex 3 Y-coordinate {m}
    0,  !- Vertex 3 Z-coordinate {m}
     -5,  !- Vertex 4 X-coordinate {m}
    5,  !- Vertex 4 Y-coordinate {m}
    3;  !- Vertex 4 Z-coordinate {m}
  BuildingSurface:Detailed,
    Partition3,  !- Name
    Wall,  !- Surface Type
    Project partition,  !- Construction Name
    Zone1,  !- Zone Name
    Adiabatic,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0,  !- View Factor to Ground
    4,  !- Number of Vertices
     -5,  !- Vertex 1 X-coordinate {m}
    5,  !- Vertex 1 Y-coordinate {m}
    3,  !- Vertex 1 Z-coordinate {m}
     -5,  !- Vertex 2 X-coordinate {m}
    5,  !- Vertex 2 Y-coordinate {m}
    0,  !- Vertex 2 Z-coordinate {m}
     -5,  !- Vertex 3 X-coordinate {m}
    0,  !- Vertex 3 Y-coordinate {m}
    0,  !- Vertex 3 Z-coordinate {m}
     -5,  !- Vertex 4 X-coordinate {m}
    0,  !- Vertex 4 Y-coordinate {m}
    3;  !- Vertex 4 Z-coordinate {m}
  BuildingSurface:Detailed,
    ExtWall,  !- Name
    Wall,  !- Surface Type
    @@ConstructionType@@,  !- Construction Name
    Zone1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- View Factor to Ground
    4,  !- Number of Vertices
     -5,  !- Vertex 1 X-coordinate {m}
    0,  !- Vertex 1 Y-coordinate {m}
    3,  !- Vertex 1 Z-coordinate {m}
     -5,  !- Vertex 2 X-coordinate {m}
    0,  !- Vertex 2 Y-coordinate {m}
    0,  !- Vertex 2 Z-coordinate {m}
    5,  !- Vertex 3 X-coordinate {m}
    0,  !- Vertex 3 Y-coordinate {m}
    0,  !- Vertex 3 Z-coordinate {m}
    5,  !- Vertex 4 X-coordinate {m}
    0,  !- Vertex 4 Y-coordinate {m}
    3;  !- Vertex 4 Z-coordinate {m}
!-Generator IDFEditor 1.44
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
Material,
    M27Q21,                  !- Name
    VeryRough,               !- Roughness
    0.011,                   !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    M51Q21,                  !- Name
    VeryRough,               !- Roughness
    0.020828,                !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    M91Q21,                  !- Name
    VeryRough,               !- Roughness
    0.037084,                !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    M27Q23,                  !- Name
    VeryRough,               !- Roughness
    0.011,                   !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    M51Q23,                  !- Name
    VeryRough,               !- Roughness
    0.020828,                !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    M91Q23,                  !- Name
    VeryRough,               !- Roughness
    0.037084,                !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    M27Q25,                  !- Name
    VeryRough,               !- Roughness
    0.011,                   !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    M51Q25,                  !- Name
    VeryRough,               !- Roughness
    0.020828,                !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    M91Q25,                  !- Name
    VeryRough,               !- Roughness
    0.037084,                !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    M27Q27,                  !- Name
    VeryRough,               !- Roughness
    0.011,                   !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    M51Q27,                  !- Name
    VeryRough,               !- Roughness
    0.020828,                !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    M91Q27,                  !- Name
    VeryRough,               !- Roughness
    0.037084,                !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    M27Q29,                  !- Name
    VeryRough,               !- Roughness
    0.011,                   !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    M51Q29,                  !- Name
    VeryRough,               !- Roughness
    0.020828,                !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    M91Q29,                  !- Name
    VeryRough,               !- Roughness
    0.037084,                !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    235,                     !- Density {kg/m3}
    1970,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.1,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    Roof Insulation: Batt,   !- Name
    VeryRough,               !- Roughness
    0.1049,                  !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Insulation: Expanded polystyrene,  !- Name
    VeryRough,               !- Roughness
    0.08,                    !- Thickness {m}
    0.037,                   !- Conductivity {W/m-K}
    16,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Insulation: Expanded rubber (rigid),  !- Name
    MediumRough,             !- Roughness
    0.07,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Insulation: Glass Fiber, !- Name
    MediumRough,             !- Roughness
    0.075,                   !- Thickness {m}
    0.036,                   !- Conductivity {W/m-K}
    140,                     !- Density {kg/m3}
    960,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Insulation: Expanded perlite,  !- Name
    MediumSmooth,            !- Roughness
    0.11,                    !- Thickness {m}
    0.052,                   !- Conductivity {W/m-K}
    16,                      !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Insulation: Cellular Glass,  !- Name
    MediumRough,             !- Roughness
    0.11,                    !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Insulation: Cellular polyurethane/polyisocyanurate (unfaced),  !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    24,                      !- Density {kg/m3}
    1590,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Insulation: Cellular polyisocyanurate(gaspermeable facers),  !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.0245,                  !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Insulation: Cellular polyisocyanurate(gasimpermeable facers),  !- Name
    Rough,                   !- Roughness
    0.042,                   !- Thickness {m}
    0.02,                    !- Conductivity {W/m-K}
    32,                      !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Insulation: Board,       !- Name
    MediumRough,             !- Roughness
    0.065,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Insulation: Batt,        !- Name
    VeryRough,               !- Roughness
    0.11,                    !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Asphalt Shingles,        !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Wood Shingles,           !- Name
    VeryRough,               !- Roughness
    0.0064,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    592,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Acoustic Tile,           !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Gypsum Board,            !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Plaster Board,           !- Name
    MediumSmooth,            !- Roughness
    0.0027,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Sheathing,               !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.055,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Nail-Base Sheathing,     !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Shingle Backer,          !- Name
    Smooth,                  !- Roughness
    0.0079,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    290,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Sound Deadening Board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.063,                   !- Conductivity {W/m-K}
    240,                     !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Laminated paperboard,    !- Name
    MediumSmooth,            !- Roughness
    0.0032,                  !- Thickness {m}
    0.072,                   !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Homogeneous Repulped Paper Board,  !- Name
    MediumSmooth,            !- Roughness
    0.0032,                  !- Thickness {m}
    0.072,                   !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    1170,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Hardboard,               !- Name
    Smooth,                  !- Roughness
    0.019,                   !- Thickness {m}
    0.82,                    !- Conductivity {W/m-K}
    880,                     !- Density {kg/m3}
    1340,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Particleboard Underlayment,  !- Name
    MediumRough,             !- Roughness
    0.0159,                  !- Thickness {m}
    0.311,                   !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Waferboard,              !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.091,                   !- Conductivity {W/m-K}
    590,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Built-up roofing,        !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Fiberboard sheathing,    !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.07,                    !- Conductivity {W/m-K}
    400,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    CeilingTiles,            !- Name
    Rough,                   !- Roughness
    0.0008,                  !- Thickness {m}
    0.0560,                  !- Conductivity {W/m-K}
    380.00,                  !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Opaque Spandrel Glass,   !- Name
    Smooth,                  !- Roughness
    0.0064,                  !- Thickness {m}
    0.99,                    !- Conductivity {W/m-K}
    2528,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    FloorTile,               !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.057,                   !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    590,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Canvas,                  !- Name
    MediumRough,             !- Roughness
    0.00254,                 !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    288,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.72,                    !- Solar Absorptance
    0.72;                    !- Visible Absorptance
Material,
    Plastic,                 !- Name
    Rough,                   !- Roughness
    0.04445,                 !- Thickness {m}
    0.4999414,               !- Conductivity {W/m-K}
    979.99935926187,         !- Density {kg/m3}
    1799.9998952,            !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0127,                  !- Thickness {m}
    0.09,                    !- Conductivity {W/m-K}
    592,                     !- Density {kg/m3}
    1170,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Plywood,                 !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Particleboard,           !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.135,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Wood Subfloor,           !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.115,                   !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Hardwood,                !- Name
    MediumSmooth,            !- Roughness
    0.0129,                  !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Oak,                     !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    704,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Birch,                   !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.172,                   !- Conductivity {W/m-K}
    704,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Maple,                   !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.164,                   !- Conductivity {W/m-K}
    671,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Ash,                     !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.159,                   !- Conductivity {W/m-K}
    642,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Softwood,                !- Name
    MediumSmooth,            !- Roughness
    0.0129,                  !- Thickness {m}
    0.129,                   !- Conductivity {W/m-K}
    496,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Southern Pine,           !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.153,                   !- Conductivity {W/m-K}
    615,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Douglas Fir-Larch,       !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.141,                   !- Conductivity {W/m-K}
    559,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Southern Cypress,        !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.131,                   !- Conductivity {W/m-K}
    508,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Hem Fir Spruce Pine Fir, !- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.119,                   !- Conductivity {W/m-K}
    447,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    West Coast Woods  Cedars,!- Name
    MediumSmooth,            !- Roughness
    0.025,                   !- Thickness {m}
    0.114,                   !- Conductivity {W/m-K}
    425,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Hardwood Floor,          !- Name
    MediumSmooth,            !- Roughness
    0.0129,                  !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Concrete_MassWallMinHeatCapacity,  !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    1.7296,                  !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    EIFS Or Stucco Finish,   !- Name
    Smooth,                  !- Roughness
    0.0095,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Stone,                   !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    3.17,                    !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Slate Tile,              !- Name
    VeryRough,               !- Roughness
    0.0127,                  !- Thickness {m}
    1.59,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Terrazzo,                !- Name
    Rough,                   !- Roughness
    0.0254,                  !- Thickness {m}
    1.8,                     !- Conductivity {W/m-K}
    2560,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Brick,                   !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Brick Fired Clay,        !- Name
    MediumRough,             !- Roughness
    0.102,                   !- Thickness {m}
    0.78,                    !- Conductivity {W/m-K}
    1760,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Quartzitic and sandstone,!- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    3.5,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Calcitic Dolomitic Limestone Marble - And Granite,  !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    1.6,                     !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Concrete Block,          !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Concrete Block Filled,   !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Lightweight Concrete,    !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Heavyweight Concrete,    !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Concrete Roof Ballast,   !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Concrete Sand And Gravel Or Stone Aggregate,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Concrete Limestone,      !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    1.14,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Concrete Gypsum Fiber,   !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.24,                    !- Conductivity {W/m-K}
    816,                     !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Concrete Cement Lime Mortar And Stucco,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.97,                    !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Concrete Expanded Shale Clay Slate Expanded Slags Cinders Pumice,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.535,                   !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Concrete Perlite Vermiculite  And Polystyrene Beads,  !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    480,                     !- Density {kg/m3}
    795,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Concrete Foam,           !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.44,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Concrete Cellular,       !- Name
    MediumRough,             !- Roughness
    0.051,                   !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    640,                     !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Hardwood_Furniture,      !- Name
    MediumSmooth,            !- Roughness
    0.0129,                  !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    SFR13+R7.5ciWallInsulation5B2007,  !- Name
    MediumRough,             !- Roughness
    0.0971136,               !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    MassR13.3ciWallInsulation5B2007,  !- Name
    MediumRough,             !- Roughness
    0.0784782,               !- Thickness {m}
    0.0432,                  !- Conductivity {W/m-K}
    91,                      !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance
Material,
    MBR13+R13WallInsulation5B2007,  !- Name
    MediumRough,             !- Roughness
    0.128688,                !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    WFAOR13+R7.5ciWallInsulation5B2007,  !- Name
    MediumRough,             !- Roughness
    0.140713,                !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    IEADR20ciRoofInsulation5B2007,  !- Name
    MediumRough,             !- Roughness
    0.167335,                !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    MBR19RoofInsulation5B2007,  !- Name
    MediumRough,             !- Roughness
    0.123565,                !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    AAOR38RoofInsulation5B2007,  !- Name
    MediumRough,             !- Roughness
    0.286906,                !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    5bR13R3.8SpandrelGlassWallIns,  !- Name
    MediumRough,             !- Roughness
    0.113464,                !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    265,                     !- Density {kg/m3}
    836.8,                   !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    CeilingPlasterBoardBESTTEST,  !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    950,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance
Material,
    WoodExteriorSideingBESTTEST,  !- Name
    Rough,                   !- Roughness
    0.009,                   !- Thickness {m}
    0.14,                    !- Conductivity {W/m-K}
    530,                     !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance
Material,
    R-10.23-WallFiberGlassInsulationBESTTEST,  !- Name
    Rough,                   !- Roughness
    0.066,                   !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance
Material,
    WallPlasterBoardBESTTEST,!- Name
    Rough,                   !- Roughness
    0.012,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    950,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance
Material,
    ConcreteBlockBESTTESTHVYWGT,  !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance
Material,
    Roof_Rigid_Insulation,   !- Name
    MediumRough,             !- Roughness
    0.07,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    SouthWall_Rigid_Insulation,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    WestWall_Rigid_Insulation,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    EastWall_Rigid_Insulation,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    NorthWall_Rigid_Insulation,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    OutsideRoof_BaselineLowSlopeRoof_SRI78,  !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.36,                    !- Solar Absorptance
    0.36;                    !- Visible Absorptance
Material,
    OutsideRoof_LowSlopeRoof_SRI85,  !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance
Material,
    OutsideRoof_BaselineSteepSlopeRoof_29-SRI,  !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.72,                    !- Solar Absorptance
    0.72;                    !- Visible Absorptance
Material,
    OutsideRoof_SteepSlopeRoof_49-SRI,  !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.58,                    !- Solar Absorptance
    0.58;                    !- Visible Absorptance
Material,
    OutsideWall,             !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    OutsideRoof,             !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    OutsideRoof_ResTitle24SteepSlopeRoof_SRI16,  !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance
Material,
    OutsideRoof_ResTitle24LowSlopeRoof_SRI64,  !- Name
    VeryRough,               !- Roughness
    0.005,                   !- Thickness {m}
    0.5,                     !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.54,                    !- Solar Absorptance
    0.54;                    !- Visible Absorptance
Material,
    MW_IEED_Roof_Ridged_CZ_4,!- Name
    MediumRough,             !- Roughness
    0.0015621,               !- Thickness {m}
    0.00275,                 !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    MassWallciRigid_CZ_4,    !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Roof_Rigid_IEAD_CZ_2-8,  !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.00278,                 !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    DoubleT_Roof_Rigid_IEAD_CZ_2-8,  !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.00275,                 !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    OutboundciRigid-SFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    InboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    DoubleTInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    NorthInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    EastInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    SouthInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    WestInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    NorthDoubleTInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    EastDoubleTInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    SouthDoubleTInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    WestDoubleTInboundCellularGlassSFWall_CZ_4-8,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    CONCRETE,                !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.800,                 !- Specific Heat {J/kg-K}
    0.900,                   !- Thermal Absorptance
    0.650,                   !- Solar Absorptance
    0.650;                   !- Visible Absorptance
Material,
    CONCRETE2,               !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.800,                 !- Specific Heat {J/kg-K}
    0.900,                   !- Thermal Absorptance
    0.650,                   !- Solar Absorptance
    0.650;                   !- Visible Absorptance
Material,
    CONCRETEWall,            !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.800,                 !- Specific Heat {J/kg-K}
    0.900,                   !- Thermal Absorptance
    0.650,                   !- Solar Absorptance
    0.650;                   !- Visible Absorptance
Material,
    CONCRETERoof,            !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.800,                 !- Specific Heat {J/kg-K}
    0.900,                   !- Thermal Absorptance
    0.650,                   !- Solar Absorptance
    0.650;                   !- Visible Absorptance
Material,
    CONCRETEFloor,           !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.800,                 !- Specific Heat {J/kg-K}
    0.900,                   !- Thermal Absorptance
    0.650,                   !- Solar Absorptance
    0.650;                   !- Visible Absorptance
Material,
    Water,                   !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.6,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    4200,                    !- Specific Heat {J/kg-K}
    0.900,                   !- Thermal Absorptance
    0.650,                   !- Solar Absorptance
    0.650;                   !- Visible Absorptance
Material,
    MWIEEDRoofRidgedCZ4,     !- Name
    MediumRough,             !- Roughness
    0.0015621,               !- Thickness {m}
    0.00275,                 !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    MassWallciRigidCZ4,      !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.039,                   !- Conductivity {W/m-K}
    72,                      !- Density {kg/m3}
    1680,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    0.2BtuLb_Concrete_MassWallMinHeatCapacity,  !- Name
    MediumRough,             !- Roughness
    0.0762,                  !- Thickness {m}
    1.8,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    0.4BtuLb_Concrete_MassWallMinHeatCapacity,  !- Name
    MediumRough,             !- Roughness
    0.0762,                  !- Thickness {m}
    1.8,                     !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    1673.6,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    M91_HeatCapacity_Method, !- Name
    VeryRough,               !- Roughness
    0.0762,                  !- Thickness {m}
    1.8,                     !- Conductivity {W/m-K}
    810,                     !- Density {kg/m3}
    15970,                   !- Specific Heat {J/kg-K}
    0.9;                     !- Thermal Absorptance
Material,
    M51_HeatCapacity_Method, !- Name
    VeryRough,               !- Roughness
    0.0762,                  !- Thickness {m}
    0.2,                     !- Conductivity {W/m-K}
    810,                     !- Density {kg/m3}
    8960,                    !- Specific Heat {J/kg-K}
    0.9;                     !- Thermal Absorptance
Material,
    InboundCellularGlassSFWall_CZ_1-2,  !- Name
    MediumRough,             !- Roughness
    0.05011,                 !- Thickness {m}
    0.0384,                  !- Conductivity {W/m-K}
    136,                     !- Density {kg/m3}
    750,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    ThemoPlasticEncapsulation,  !- Name
    VeryRough,               !- Roughness
    0.000254,                !- Thickness {m}
    0.4999414,               !- Conductivity {W/m-K}
    979.99935926187,         !- Density {kg/m3}
    1799.9998952,            !- Specific Heat {J/kg-K}
    0.9;                     !- Thermal Absorptance
Material,
    WoodInternalMass,        !- Name
    MediumSmooth,            !- Roughness
    0.0129,                  !- Thickness {m}
    0.167,                   !- Conductivity {W/m-K}
    680,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    InsideOfInsulation,      !- Name
    VeryRough,               !- Roughness
    0.000254,                !- Thickness {m}
    0.4999414,               !- Conductivity {W/m-K}
    979.99935926187,         !- Density {kg/m3}
    1799.9998952,            !- Specific Heat {J/kg-K}
    0.9;                     !- Thermal Absorptance
Material,
    Concrete_MassMinHC,      !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    1.7296,                  !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    900,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    CZ4 Metal Wall With Insulation: Batt,  !- Name
    VeryRough,               !- Roughness
    0.1049,                  !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    CZ4 Mass Wall Insulation: Batt,  !- Name
    VeryRough,               !- Roughness
    0.0815,                  !- Thickness {m}
    0.05,                    !- Conductivity {W/m-K}
    19,                      !- Density {kg/m3}
    960,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Roll Up Door,            !- Name
    VeryRough,               !- Roughness
    0.1,                     !- Thickness {m}
    0.2839,                  !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    MetalExterior,           !- Name
    VeryRough,               !- Roughness
    0.001,                   !- Thickness {m}
    0.2839,                  !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    100,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    Spandral Insulation _8.32942200003332E-02,  !- Name
    Rough,                   !- Roughness
    0.09,                    !- Thickness {m}
    0.03605,                 !- Conductivity {W/m-K}
    160.000320369065,        !- Density {kg/m3}
    839.999923200001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material,
    OutdoorWall_WoodSiding,  !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.11,                    !- Conductivity {W/m-K}
    544.62,                  !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance
Material,
    OutdoorWall_Stucco,      !- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========
Material:NoMass,
    FloorIns,                !- Name
    VeryRough,               !- Roughness
    1.1,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
Material:NoMass,
    OutsideWall_Metal,       !- Name
    MediumSmooth,            !- Roughness
    0.1,                     !- Thermal Resistance {m2-K/W}
    0.9;                     !- Thermal Absorptance
Material:NoMass,
    Wall_Insulation,         !- Name
    Rough,                   !- Roughness
    @@WallInsulationRValue@@,!- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========
Material:AirGap,
    WallAirGap,              !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}
Material:AirGap,
    CeilingAirGap,           !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========
WindowMaterial:SimpleGlazingSystem,
    DoublePaneClearWindows,  !- Name
    3.12,                    !- U-Factor {W/m2-K}
    0.765,                   !- Solar Heat Gain Coefficient
    0.812;                   !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    SimpleWindow:Dble Clr. Argon,  !- Name
    2.56,                    !- U-Factor {W/m2-K}
    0.765,                   !- Solar Heat Gain Coefficient
    0.812;                   !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    SimpleWindow:Serious 1125,  !- Name
    1.94,                    !- U-Factor {W/m2-K}
    0.26,                    !- Solar Heat Gain Coefficient
    0.39;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    TPTWindows,              !- Name
    2.56,                    !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.36;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    Skylights,               !- Name
    3.11999999944898,        !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.55;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    TPTSkylights,            !- Name
    2.55999999823751,        !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.36;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    CZ_1-2Windows,           !- Name
    4.26,                    !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    0.55;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    CZ_4DoublePaneClearWindows,  !- Name
    3.12,                    !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.55;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    U-0.41_SHGC-0.23,        !- Name
    2.32808783,              !- U-Factor {W/m2-K}
    0.23,                    !- Solar Heat Gain Coefficient
    0.23;                    !- Visible Transmittance
WindowMaterial:SimpleGlazingSystem,
    GeneralWindow,           !- Name
    2,                       !- U-Factor {W/m2-K}
    0.2,                     !- Solar Heat Gain Coefficient
    0.2;                     !- Visible Transmittance
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========
WindowMaterial:Glazing,
    LowEGlass_6mm,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0058,                  !- Thickness {m}
    0.323,                   !- Solar Transmittance at Normal Incidence
    0.339,                   !- Front Side Solar Reflectance at Normal Incidence
    0.474,                   !- Back Side Solar Reflectance at Normal Incidence
    0.676,                   !- Visible Transmittance at Normal Incidence
    0.109,                   !- Front Side Visible Reflectance at Normal Incidence
    0.129,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.037,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing
WindowMaterial:Glazing,
    ClearGlass_6mm,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.005842,                !- Thickness {m}
    0.89,                    !- Solar Transmittance at Normal Incidence
    0.079,                   !- Front Side Solar Reflectance at Normal Incidence
    0.079,                   !- Back Side Solar Reflectance at Normal Incidence
    0.908,                   !- Visible Transmittance at Normal Incidence
    0.084,                   !- Front Side Visible Reflectance at Normal Incidence
    0.084,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing
WindowMaterial:Glazing,
    KGlass_6mm,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00581,                 !- Thickness {m}
    0.664,                   !- Solar Transmittance at Normal Incidence
    0.111,                   !- Front Side Solar Reflectance at Normal Incidence
    0.092,                   !- Back Side Solar Reflectance at Normal Incidence
    0.822,                   !- Visible Transmittance at Normal Incidence
    0.109,                   !- Front Side Visible Reflectance at Normal Incidence
    0.098,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.17,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing
WindowMaterial:Glazing,
    SolarCoolGlass_4mm,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0033,                  !- Thickness {m}
    0.218,                   !- Solar Transmittance at Normal Incidence
    0.3,                     !- Front Side Solar Reflectance at Normal Incidence
    0.117,                   !- Back Side Solar Reflectance at Normal Incidence
    0.294,                   !- Visible Transmittance at Normal Incidence
    0.365,                   !- Front Side Visible Reflectance at Normal Incidence
    0.226,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.85,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing
WindowMaterial:Glazing,
    LowESpectrSel_6mm,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.005664,                !- Thickness {m}
    0.386,                   !- Solar Transmittance at Normal Incidence
    0.272,                   !- Front Side Solar Reflectance at Normal Incidence
    0.455,                   !- Back Side Solar Reflectance at Normal Incidence
    0.79,                    !- Visible Transmittance at Normal Incidence
    0.059,                   !- Front Side Visible Reflectance at Normal Incidence
    0.049,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.035,                   !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing
WindowMaterial:Glazing,
    ElectrInterm6%,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0057,                  !- Thickness {m}
    0.028,                   !- Solar Transmittance at Normal Incidence
    0.096,                   !- Front Side Solar Reflectance at Normal Incidence
    0.125,                   !- Back Side Solar Reflectance at Normal Incidence
    0.066,                   !- Visible Transmittance at Normal Incidence
    0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    0.017,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.147,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing
WindowMaterial:Glazing,
    ElectrInterm20%,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0057,                  !- Thickness {m}
    0.1,                     !- Solar Transmittance at Normal Incidence
    0.087,                   !- Front Side Solar Reflectance at Normal Incidence
    0.123,                   !- Back Side Solar Reflectance at Normal Incidence
    0.239,                   !- Visible Transmittance at Normal Incidence
    0.054,                   !- Front Side Visible Reflectance at Normal Incidence
    0.021,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.837,                   !- Front Side Infrared Hemispherical Emissivity
    0.147,                   !- Back Side Infrared Hemispherical Emissivity
    1,                       !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing
WindowMaterial:Glazing,
    CLEAR 2.5MM,             !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0025,                  !- Thickness {m}
    0.850,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.901,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    CLEAR 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    CLEAR 12MM,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.653,                   !- Solar Transmittance at Normal Incidence
    0.064,                   !- Front Side Solar Reflectance at Normal Incidence
    0.064,                   !- Back Side Solar Reflectance at Normal Incidence
    0.841,                   !- Visible Transmittance at Normal Incidence
    0.077,                   !- Front Side Visible Reflectance at Normal Incidence
    0.077,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    BRONZE 3MM,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.645,                   !- Solar Transmittance at Normal Incidence
    0.062,                   !- Front Side Solar Reflectance at Normal Incidence
    0.062,                   !- Back Side Solar Reflectance at Normal Incidence
    0.685,                   !- Visible Transmittance at Normal Incidence
    0.065,                   !- Front Side Visible Reflectance at Normal Incidence
    0.065,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    BRONZE 6MM,              !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.482,                   !- Solar Transmittance at Normal Incidence
    0.054,                   !- Front Side Solar Reflectance at Normal Incidence
    0.054,                   !- Back Side Solar Reflectance at Normal Incidence
    0.534,                   !- Visible Transmittance at Normal Incidence
    0.057,                   !- Front Side Visible Reflectance at Normal Incidence
    0.057,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    BRONZE 10MM,             !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.010,                   !- Thickness {m}
    0.326,                   !- Solar Transmittance at Normal Incidence
    0.048,                   !- Front Side Solar Reflectance at Normal Incidence
    0.048,                   !- Back Side Solar Reflectance at Normal Incidence
    0.379,                   !- Visible Transmittance at Normal Incidence
    0.050,                   !- Front Side Visible Reflectance at Normal Incidence
    0.050,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    GREY 3MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.626,                   !- Solar Transmittance at Normal Incidence
    0.061,                   !- Front Side Solar Reflectance at Normal Incidence
    0.061,                   !- Back Side Solar Reflectance at Normal Incidence
    0.611,                   !- Visible Transmittance at Normal Incidence
    0.061,                   !- Front Side Visible Reflectance at Normal Incidence
    0.061,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    GREY 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.455,                   !- Solar Transmittance at Normal Incidence
    0.053,                   !- Front Side Solar Reflectance at Normal Incidence
    0.053,                   !- Back Side Solar Reflectance at Normal Incidence
    0.431,                   !- Visible Transmittance at Normal Incidence
    0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    0.052,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    GREY 12MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.012,                   !- Thickness {m}
    0.217,                   !- Solar Transmittance at Normal Incidence
    0.044,                   !- Front Side Solar Reflectance at Normal Incidence
    0.044,                   !- Back Side Solar Reflectance at Normal Incidence
    0.187,                   !- Visible Transmittance at Normal Incidence
    0.045,                   !- Front Side Visible Reflectance at Normal Incidence
    0.045,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    GREEN 3MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.635,                   !- Solar Transmittance at Normal Incidence
    0.063,                   !- Front Side Solar Reflectance at Normal Incidence
    0.063,                   !- Back Side Solar Reflectance at Normal Incidence
    0.822,                   !- Visible Transmittance at Normal Incidence
    0.075,                   !- Front Side Visible Reflectance at Normal Incidence
    0.075,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    GREEN 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.487,                   !- Solar Transmittance at Normal Incidence
    0.056,                   !- Front Side Solar Reflectance at Normal Incidence
    0.056,                   !- Back Side Solar Reflectance at Normal Incidence
    0.749,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    LOW IRON 2.5MM,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0025,                  !- Thickness {m}
    0.904,                   !- Solar Transmittance at Normal Incidence
    0.080,                   !- Front Side Solar Reflectance at Normal Incidence
    0.080,                   !- Back Side Solar Reflectance at Normal Incidence
    0.914,                   !- Visible Transmittance at Normal Incidence
    0.083,                   !- Front Side Visible Reflectance at Normal Incidence
    0.083,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    LOW IRON 3MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.899,                   !- Solar Transmittance at Normal Incidence
    0.079,                   !- Front Side Solar Reflectance at Normal Incidence
    0.079,                   !- Back Side Solar Reflectance at Normal Incidence
    0.913,                   !- Visible Transmittance at Normal Incidence
    0.082,                   !- Front Side Visible Reflectance at Normal Incidence
    0.082,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    LOW IRON 4MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.004,                   !- Thickness {m}
    0.894,                   !- Solar Transmittance at Normal Incidence
    0.079,                   !- Front Side Solar Reflectance at Normal Incidence
    0.079,                   !- Back Side Solar Reflectance at Normal Incidence
    0.911,                   !- Visible Transmittance at Normal Incidence
    0.082,                   !- Front Side Visible Reflectance at Normal Incidence
    0.082,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    LOW IRON 5MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.005,                   !- Thickness {m}
    0.889,                   !- Solar Transmittance at Normal Incidence
    0.079,                   !- Front Side Solar Reflectance at Normal Incidence
    0.079,                   !- Back Side Solar Reflectance at Normal Incidence
    0.910,                   !- Visible Transmittance at Normal Incidence
    0.082,                   !- Front Side Visible Reflectance at Normal Incidence
    0.082,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    BLUE 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.480,                   !- Solar Transmittance at Normal Incidence
    0.050,                   !- Front Side Solar Reflectance at Normal Incidence
    0.050,                   !- Back Side Solar Reflectance at Normal Incidence
    0.570,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF A CLEAR LO 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.066,                   !- Solar Transmittance at Normal Incidence
    0.341,                   !- Front Side Solar Reflectance at Normal Incidence
    0.493,                   !- Back Side Solar Reflectance at Normal Incidence
    0.080,                   !- Visible Transmittance at Normal Incidence
    0.410,                   !- Front Side Visible Reflectance at Normal Incidence
    0.370,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.40,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF A CLEAR MID 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.110,                   !- Solar Transmittance at Normal Incidence
    0.270,                   !- Front Side Solar Reflectance at Normal Incidence
    0.430,                   !- Back Side Solar Reflectance at Normal Incidence
    0.140,                   !- Visible Transmittance at Normal Incidence
    0.310,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.47,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF A CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.159,                   !- Solar Transmittance at Normal Incidence
    0.220,                   !- Front Side Solar Reflectance at Normal Incidence
    0.370,                   !- Back Side Solar Reflectance at Normal Incidence
    0.200,                   !- Visible Transmittance at Normal Incidence
    0.250,                   !- Front Side Visible Reflectance at Normal Incidence
    0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.57,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF A TINT LO 6MM,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.040,                   !- Solar Transmittance at Normal Incidence
    0.150,                   !- Front Side Solar Reflectance at Normal Incidence
    0.470,                   !- Back Side Solar Reflectance at Normal Incidence
    0.050,                   !- Visible Transmittance at Normal Incidence
    0.170,                   !- Front Side Visible Reflectance at Normal Incidence
    0.370,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.41,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF A TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.060,                   !- Solar Transmittance at Normal Incidence
    0.130,                   !- Front Side Solar Reflectance at Normal Incidence
    0.420,                   !- Back Side Solar Reflectance at Normal Incidence
    0.090,                   !- Visible Transmittance at Normal Incidence
    0.140,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.47,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF A TINT HI 6MM,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.100,                   !- Solar Transmittance at Normal Incidence
    0.110,                   !- Front Side Solar Reflectance at Normal Incidence
    0.380,                   !- Back Side Solar Reflectance at Normal Incidence
    0.100,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.53,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF B CLEAR LO 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.150,                   !- Solar Transmittance at Normal Incidence
    0.220,                   !- Front Side Solar Reflectance at Normal Incidence
    0.380,                   !- Back Side Solar Reflectance at Normal Incidence
    0.200,                   !- Visible Transmittance at Normal Incidence
    0.230,                   !- Front Side Visible Reflectance at Normal Incidence
    0.330,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.58,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.240,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.320,                   !- Back Side Solar Reflectance at Normal Incidence
    0.300,                   !- Visible Transmittance at Normal Incidence
    0.160,                   !- Front Side Visible Reflectance at Normal Incidence
    0.290,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.60,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF B TINT LO 6MM,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.040,                   !- Solar Transmittance at Normal Incidence
    0.130,                   !- Front Side Solar Reflectance at Normal Incidence
    0.420,                   !- Back Side Solar Reflectance at Normal Incidence
    0.050,                   !- Visible Transmittance at Normal Incidence
    0.090,                   !- Front Side Visible Reflectance at Normal Incidence
    0.280,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.41,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF B TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.100,                   !- Solar Transmittance at Normal Incidence
    0.110,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.130,                   !- Visible Transmittance at Normal Incidence
    0.100,                   !- Front Side Visible Reflectance at Normal Incidence
    0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.45,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF B TINT HI 6MM,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.150,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.330,                   !- Back Side Solar Reflectance at Normal Incidence
    0.180,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.280,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.60,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF C CLEAR LO 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.110,                   !- Solar Transmittance at Normal Incidence
    0.250,                   !- Front Side Solar Reflectance at Normal Incidence
    0.490,                   !- Back Side Solar Reflectance at Normal Incidence
    0.130,                   !- Visible Transmittance at Normal Incidence
    0.280,                   !- Front Side Visible Reflectance at Normal Incidence
    0.420,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.43,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF C CLEAR MID 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.170,                   !- Solar Transmittance at Normal Incidence
    0.200,                   !- Front Side Solar Reflectance at Normal Incidence
    0.420,                   !- Back Side Solar Reflectance at Normal Incidence
    0.190,                   !- Visible Transmittance at Normal Incidence
    0.210,                   !- Front Side Visible Reflectance at Normal Incidence
    0.380,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.51,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF C CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.200,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.390,                   !- Back Side Solar Reflectance at Normal Incidence
    0.220,                   !- Visible Transmittance at Normal Incidence
    0.170,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.55,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF C TINT LO 6MM,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.070,                   !- Solar Transmittance at Normal Incidence
    0.130,                   !- Front Side Solar Reflectance at Normal Incidence
    0.490,                   !- Back Side Solar Reflectance at Normal Incidence
    0.080,                   !- Visible Transmittance at Normal Incidence
    0.130,                   !- Front Side Visible Reflectance at Normal Incidence
    0.420,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.43,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF C TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.100,                   !- Solar Transmittance at Normal Incidence
    0.100,                   !- Front Side Solar Reflectance at Normal Incidence
    0.420,                   !- Back Side Solar Reflectance at Normal Incidence
    0.110,                   !- Visible Transmittance at Normal Incidence
    0.100,                   !- Front Side Visible Reflectance at Normal Incidence
    0.380,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.51,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF C TINT HI 6MM,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.120,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.390,                   !- Back Side Solar Reflectance at Normal Incidence
    0.130,                   !- Visible Transmittance at Normal Incidence
    0.090,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.55,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    REF D TINT 6MM,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.300,                   !- Solar Transmittance at Normal Incidence
    0.140,                   !- Front Side Solar Reflectance at Normal Incidence
    0.360,                   !- Back Side Solar Reflectance at Normal Incidence
    0.250,                   !- Visible Transmittance at Normal Incidence
    0.180,                   !- Front Side Visible Reflectance at Normal Incidence
    0.450,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    PYR A CLEAR 3MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.750,                   !- Solar Transmittance at Normal Incidence
    0.100,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.850,                   !- Visible Transmittance at Normal Incidence
    0.120,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.40,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    PYR B CLEAR 3MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.740,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.820,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    PYR B CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.680,                   !- Solar Transmittance at Normal Incidence
    0.090,                   !- Front Side Solar Reflectance at Normal Incidence
    0.100,                   !- Back Side Solar Reflectance at Normal Incidence
    0.810,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.120,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.20,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    LoE CLEAR 3MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.630,                   !- Solar Transmittance at Normal Incidence
    0.190,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.850,                   !- Visible Transmittance at Normal Incidence
    0.056,                   !- Front Side Visible Reflectance at Normal Incidence
    0.079,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    LoE CLEAR 3MM Rev,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.630,                   !- Solar Transmittance at Normal Incidence
    0.220,                   !- Front Side Solar Reflectance at Normal Incidence
    0.190,                   !- Back Side Solar Reflectance at Normal Incidence
    0.850,                   !- Visible Transmittance at Normal Incidence
    0.079,                   !- Front Side Visible Reflectance at Normal Incidence
    0.056,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.10,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    LoE CLEAR 6MM Rev,       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.220,                   !- Front Side Solar Reflectance at Normal Incidence
    0.170,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.078,                   !- Front Side Visible Reflectance at Normal Incidence
    0.055,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.10,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    LoE TINT 6MM,            !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.360,                   !- Solar Transmittance at Normal Incidence
    0.093,                   !- Front Side Solar Reflectance at Normal Incidence
    0.200,                   !- Back Side Solar Reflectance at Normal Incidence
    0.500,                   !- Visible Transmittance at Normal Incidence
    0.035,                   !- Front Side Visible Reflectance at Normal Incidence
    0.054,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 3MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.450,                   !- Solar Transmittance at Normal Incidence
    0.340,                   !- Front Side Solar Reflectance at Normal Incidence
    0.370,                   !- Back Side Solar Reflectance at Normal Incidence
    0.780,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.03,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 6MM,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.430,                   !- Solar Transmittance at Normal Incidence
    0.300,                   !- Front Side Solar Reflectance at Normal Incidence
    0.420,                   !- Back Side Solar Reflectance at Normal Incidence
    0.770,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.03,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 6MM Rev,  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.430,                   !- Solar Transmittance at Normal Incidence
    0.420,                   !- Front Side Solar Reflectance at Normal Incidence
    0.300,                   !- Back Side Solar Reflectance at Normal Incidence
    0.770,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.03,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    LoE SPEC SEL TINT 6MM,   !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.260,                   !- Solar Transmittance at Normal Incidence
    0.140,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.460,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.040,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.03,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    COATED POLY-88,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.656,                   !- Solar Transmittance at Normal Incidence
    0.249,                   !- Front Side Solar Reflectance at Normal Incidence
    0.227,                   !- Back Side Solar Reflectance at Normal Incidence
    0.868,                   !- Visible Transmittance at Normal Incidence
    0.064,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.136,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    COATED POLY-77,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.504,                   !- Solar Transmittance at Normal Incidence
    0.402,                   !- Front Side Solar Reflectance at Normal Incidence
    0.398,                   !- Back Side Solar Reflectance at Normal Incidence
    0.766,                   !- Visible Transmittance at Normal Incidence
    0.147,                   !- Front Side Visible Reflectance at Normal Incidence
    0.167,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.075,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    COATED POLY-66,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.403,                   !- Solar Transmittance at Normal Incidence
    0.514,                   !- Front Side Solar Reflectance at Normal Incidence
    0.515,                   !- Back Side Solar Reflectance at Normal Incidence
    0.658,                   !- Visible Transmittance at Normal Incidence
    0.256,                   !- Front Side Visible Reflectance at Normal Incidence
    0.279,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.057,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    COATED POLY-55,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.320,                   !- Solar Transmittance at Normal Incidence
    0.582,                   !- Front Side Solar Reflectance at Normal Incidence
    0.593,                   !- Back Side Solar Reflectance at Normal Incidence
    0.551,                   !- Visible Transmittance at Normal Incidence
    0.336,                   !- Front Side Visible Reflectance at Normal Incidence
    0.375,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.046,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    COATED POLY-44,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.245,                   !- Solar Transmittance at Normal Incidence
    0.626,                   !- Front Side Solar Reflectance at Normal Incidence
    0.641,                   !- Back Side Solar Reflectance at Normal Incidence
    0.439,                   !- Visible Transmittance at Normal Incidence
    0.397,                   !- Front Side Visible Reflectance at Normal Incidence
    0.453,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.037,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    COATED POLY-33,          !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00051,                 !- Thickness {m}
    0.178,                   !- Solar Transmittance at Normal Incidence
    0.739,                   !- Front Side Solar Reflectance at Normal Incidence
    0.738,                   !- Back Side Solar Reflectance at Normal Incidence
    0.330,                   !- Visible Transmittance at Normal Incidence
    0.566,                   !- Front Side Visible Reflectance at Normal Incidence
    0.591,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.035,                   !- Front Side Infrared Hemispherical Emissivity
    0.720,                   !- Back Side Infrared Hemispherical Emissivity
    0.14;                    !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    ECABS-1 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    ECABS-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    ECREF-1 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.694,                   !- Solar Transmittance at Normal Incidence
    0.168,                   !- Front Side Solar Reflectance at Normal Incidence
    0.168,                   !- Back Side Solar Reflectance at Normal Incidence
    0.818,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.110,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    ECREF-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    ECABS-2 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.814,                   !- Solar Transmittance at Normal Incidence
    0.086,                   !- Front Side Solar Reflectance at Normal Incidence
    0.086,                   !- Back Side Solar Reflectance at Normal Incidence
    0.847,                   !- Visible Transmittance at Normal Incidence
    0.099,                   !- Front Side Visible Reflectance at Normal Incidence
    0.099,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    ECABS-2 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.111,                   !- Solar Transmittance at Normal Incidence
    0.179,                   !- Front Side Solar Reflectance at Normal Incidence
    0.179,                   !- Back Side Solar Reflectance at Normal Incidence
    0.128,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    ECREF-2 BLEACHED 6MM,    !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.694,                   !- Solar Transmittance at Normal Incidence
    0.168,                   !- Front Side Solar Reflectance at Normal Incidence
    0.168,                   !- Back Side Solar Reflectance at Normal Incidence
    0.818,                   !- Visible Transmittance at Normal Incidence
    0.110,                   !- Front Side Visible Reflectance at Normal Incidence
    0.110,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
WindowMaterial:Glazing,
    ECREF-2 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========
WindowMaterial:Gas,
    Argon,                   !- Name
    Argon,                   !- Gas Type
    0.012,                   !- Thickness {m}
    0.0022,                  !- Conductivity Coefficient A {W/m-K}
    0.000051,                !- Conductivity Coefficient B {W/m-K2}
    0.0,                     !- Conductivity Coefficient C {W/m-K3}
    0.000003,                !- Viscosity Coefficient A {kg/m-s}
    0,                       !- Viscosity Coefficient B {kg/m-s-K}
    0.0,                     !- Viscosity Coefficient C {kg/m-s-K2}
    521.92,                  !- Specific Heat Coefficient A {J/kg-K}
    0,                       !- Specific Heat Coefficient B {J/kg-K2}
    0.0,                     !- Specific Heat Coefficient C {J/kg-K3}
    40;                      !- Molecular Weight {g/mol}
WindowMaterial:Gas,
    Air,                     !- Name
    Air,                     !- Gas Type
    0.012;                   !- Thickness {m}
WindowMaterial:Gas,
    AIR 3MM,                 !- Name
    Air,                     !- Gas Type
    0.0032;                  !- Thickness {m}
WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}
WindowMaterial:Gas,
    AIR 8MM,                 !- Name
    Air,                     !- Gas Type
    0.0079;                  !- Thickness {m}
WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}
WindowMaterial:Gas,
    ARGON 3MM,               !- Name
    Argon,                   !- Gas Type
    0.0032;                  !- Thickness {m}
WindowMaterial:Gas,
    ARGON 6MM,               !- Name
    Argon,                   !- Gas Type
    0.0063;                  !- Thickness {m}
WindowMaterial:Gas,
    ARGON 8MM,               !- Name
    Argon,                   !- Gas Type
    0.0079;                  !- Thickness {m}
WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}
WindowMaterial:Gas,
    KRYPTON 3MM,             !- Name
    Krypton,                 !- Gas Type
    0.0032;                  !- Thickness {m}
WindowMaterial:Gas,
    KRYPTON 6MM,             !- Name
    Krypton,                 !- Gas Type
    0.0063;                  !- Thickness {m}
WindowMaterial:Gas,
    KRYPTON 8MM,             !- Name
    Krypton,                 !- Gas Type
    0.0079;                  !- Thickness {m}
WindowMaterial:Gas,
    KRYPTON 13MM,            !- Name
    Krypton,                 !- Gas Type
    0.0127;                  !- Thickness {m}
WindowMaterial:Gas,
    XENON 3MM,               !- Name
    Xenon,                   !- Gas Type
    0.0032;                  !- Thickness {m}
WindowMaterial:Gas,
    XENON 6MM,               !- Name
    Xenon,                   !- Gas Type
    0.0063;                  !- Thickness {m}
WindowMaterial:Gas,
    XENON 8MM,               !- Name
    Xenon,                   !- Gas Type
    0.0079;                  !- Thickness {m}
WindowMaterial:Gas,
    XENON 13MM,              !- Name
    Xenon,                   !- Gas Type
    0.0127;                  !- Thickness {m}
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========
WindowMaterial:Blind,
    BLIND,                   !- Name
    HORIZONTAL,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45.0,                    !- Slat Angle {deg}
    0.1,                     !- Slat Conductivity {W/m-K}
    0.0,                     !- Slat Beam Solar Transmittance
    0.7,                     !- Front Side Slat Beam Solar Reflectance
    0.7,                     !- Back Side Slat Beam Solar Reflectance
    0.0,                     !- Slat Diffuse Solar Transmittance
    0.7,                     !- Front Side Slat Diffuse Solar Reflectance
    0.7,                     !- Back Side Slat Diffuse Solar Reflectance
    0.0,                     !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0.0,                     !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0.0,                     !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.050,                   !- Blind to Glass Distance {m}
    0.5,                     !- Blind Top Opening Multiplier
    0.5,                     !- Blind Bottom Opening Multiplier
    0.0,                     !- Blind Left Side Opening Multiplier
    0.0,                     !- Blind Right Side Opening Multiplier
    5,                       !- Minimum Slat Angle {deg}
    175;                     !- Maximum Slat Angle {deg}
!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SCREEN ===========
WindowMaterial:Screen,
    CHARCOAL FIBERGLASS SCREEN 1,  !- Name
    ModelAsDiffuse,          !- Reflected Beam Transmittance Accounting Method
    0.08,                    !- Diffuse Solar Reflectance {dimensionless}
    0.08,                    !- Diffuse Visible Reflectance {dimensionless}
    0.9,                     !- Thermal Hemispherical Emissivity {dimensionless}
    0.04,                    !- Conductivity {W/m-K}
    0.00157,                 !- Screen Material Spacing {m}
    0.000381,                !- Screen Material Diameter {m}
    0.025,                   !- Screen to Glass Distance {m}
    0.0,                     !- Top Opening Multiplier {dimensionless}
    0.0,                     !- Bottom Opening Multiplier {dimensionless}
    0.0,                     !- Left Side Opening Multiplier {dimensionless}
    0.0,                     !- Right Side Opening Multiplier {dimensionless}
    0;                       !- Angle of Resolution for Screen Transmittance Output Map {deg}
WindowMaterial:Screen,
    CHARCOAL FIBERGLASS SCREEN 2,  !- Name
    ModelAsDiffuse,          !- Reflected Beam Transmittance Accounting Method
    0.08,                    !- Diffuse Solar Reflectance {dimensionless}
    0.08,                    !- Diffuse Visible Reflectance {dimensionless}
    0.9,                     !- Thermal Hemispherical Emissivity {dimensionless}
    0.04,                    !- Conductivity {W/m-K}
    0.00167,                 !- Screen Material Spacing {m}
    0.000381,                !- Screen Material Diameter {m}
    0.025,                   !- Screen to Glass Distance {m}
    0.0,                     !- Top Opening Multiplier {dimensionless}
    0.0,                     !- Bottom Opening Multiplier {dimensionless}
    0.0,                     !- Left Side Opening Multiplier {dimensionless}
    0.0,                     !- Right Side Opening Multiplier {dimensionless}
    0;                       !- Angle of Resolution for Screen Transmittance Output Map {deg}
WindowMaterial:Screen,
    CHARCOAL FIBERGLASS SCREEN 3,  !- Name
    ModelAsDiffuse,          !- Reflected Beam Transmittance Accounting Method
    0.08,                    !- Diffuse Solar Reflectance {dimensionless}
    0.08,                    !- Diffuse Visible Reflectance {dimensionless}
    0.9,                     !- Thermal Hemispherical Emissivity {dimensionless}
    0.04,                    !- Conductivity {W/m-K}
    0.00155,                 !- Screen Material Spacing {m}
    0.000406,                !- Screen Material Diameter {m}
    0.025,                   !- Screen to Glass Distance {m}
    0.0,                     !- Top Opening Multiplier {dimensionless}
    0.0,                     !- Bottom Opening Multiplier {dimensionless}
    0.0,                     !- Left Side Opening Multiplier {dimensionless}
    0.0,                     !- Right Side Opening Multiplier {dimensionless}
    0;                       !- Angle of Resolution for Screen Transmittance Output Map {deg}
WindowMaterial:Screen,
    BRIGHT ALUMINUM SCREEN 1,!- Name
    ModelAsDiffuse,          !- Reflected Beam Transmittance Accounting Method
    0.6,                     !- Diffuse Solar Reflectance {dimensionless}
    0.6,                     !- Diffuse Visible Reflectance {dimensionless}
    0.9,                     !- Thermal Hemispherical Emissivity {dimensionless}
    221.0,                   !- Conductivity {W/m-K}
    0.00154,                 !- Screen Material Spacing {m}
    0.000254,                !- Screen Material Diameter {m}
    0.025,                   !- Screen to Glass Distance {m}
    0.0,                     !- Top Opening Multiplier {dimensionless}
    0.0,                     !- Bottom Opening Multiplier {dimensionless}
    0.0,                     !- Left Side Opening Multiplier {dimensionless}
    0.0,                     !- Right Side Opening Multiplier {dimensionless}
    0;                       !- Angle of Resolution for Screen Transmittance Output Map {deg}
WindowMaterial:Screen,
    BRIGHT ALUMINUM SCREEN 2,!- Name
    ModelAsDiffuse,          !- Reflected Beam Transmittance Accounting Method
    0.6,                     !- Diffuse Solar Reflectance {dimensionless}
    0.6,                     !- Diffuse Visible Reflectance {dimensionless}
    0.9,                     !- Thermal Hemispherical Emissivity {dimensionless}
    221.0,                   !- Conductivity {W/m-K}
    0.00164,                 !- Screen Material Spacing {m}
    0.000254,                !- Screen Material Diameter {m}
    0.025,                   !- Screen to Glass Distance {m}
    0.0,                     !- Top Opening Multiplier {dimensionless}
    0.0,                     !- Bottom Opening Multiplier {dimensionless}
    0.0,                     !- Left Side Opening Multiplier {dimensionless}
    0.0,                     !- Right Side Opening Multiplier {dimensionless}
    0;                       !- Angle of Resolution for Screen Transmittance Output Map {deg}
!-   ===========  ALL OBJECTS IN CLASS: MATERIALPROPERTY:PHASECHANGEDUALCURVE ===========
MaterialProperty:PhaseChangeDualCurve,
    M27Q21,                  !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    22,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    20,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}
MaterialProperty:PhaseChangeDualCurve,
    M27Q23,                  !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    24,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    22,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}
MaterialProperty:PhaseChangeDualCurve,
    M27Q25,                  !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    26,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    24,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}
MaterialProperty:PhaseChangeDualCurve,
    M27Q27,                  !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    28,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    26,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}
MaterialProperty:PhaseChangeDualCurve,
    M27Q29,                  !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    30,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    28,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}
MaterialProperty:PhaseChangeDualCurve,
    M51Q21,                  !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    22,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    20,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}
MaterialProperty:PhaseChangeDualCurve,
    M51Q23,                  !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    24,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    22,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}
MaterialProperty:PhaseChangeDualCurve,
    M51Q25,                  !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    26,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    24,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}
MaterialProperty:PhaseChangeDualCurve,
    M51Q27,                  !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    28,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    26,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}
MaterialProperty:PhaseChangeDualCurve,
    M51Q29,                  !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    30,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    28,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}
MaterialProperty:PhaseChangeDualCurve,
    M91Q21,                  !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    22,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    20,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}
MaterialProperty:PhaseChangeDualCurve,
    M91Q23,                  !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    24,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    22,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}
MaterialProperty:PhaseChangeDualCurve,
    M91Q25,                  !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    26,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    24,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}
MaterialProperty:PhaseChangeDualCurve,
    M91Q27,                  !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    28,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    26,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}
MaterialProperty:PhaseChangeDualCurve,
    M91Q29,                  !- Name
    CurveShift,              !- Hysteresis Method
    0,                       !- Temperature Coefficient for Thermal Conductivity {W/m-K2}
    200000,                  !- Latent Heat of Fusion {J/kg}
    2000,                    !- Liquid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Melting Curve {deltaC}
    30,                      !- Peak Melting Temperature {C}
    1,                       !- Low Temperature Difference of Melting Curve {deltaC}
    200000,                  !- Latent Heat of Solidification {J/kg}
    2000,                    !- Solid State Specific Heat {J/kg-K}
    1,                       !- High Temperature Difference of Freezing Curve {deltaC}
    28,                      !- Peak Freezing Temperature {C}
    1;                       !- Low Temperature Difference of Freezing Curve {deltaC}
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
Construction,
    GenericWindow,           !- Name
    DoublePaneClearWindows;  !- Outside Layer
Construction,
    Project partition,       !- Name
    Gypsum Board;            !- Outside Layer
Construction,
    Project internal floor,  !- Name
    FloorTile;               !- Outside Layer
Construction,
    Project internal Ceiling,!- Name
    CeilingTiles;            !- Outside Layer
Construction,
    Spandral,                !- Name
    Wall_Insulation,         !- Outside Layer
    @@BioPCM@@,              !- Layer 2
    Gypsum Board;            !- Layer 3
Construction,
    SteelFramed,             !- Name
    OutdoorWall_Stucco,      !- Outside Layer
    Wall_Insulation,         !- Layer 2
    @@BioPCM@@,              !- Layer 3
    Gypsum Board;            !- Layer 4
Construction,
    Mass,                    !- Name
    OutdoorWall_Stucco,      !- Outside Layer
    Wall_Insulation,         !- Layer 2
    Concrete_MassMinHC,      !- Layer 3
    @@BioPCM@@,              !- Layer 4
    Gypsum Board;            !- Layer 5
Construction,
    Metal-Building,          !- Name
    OutsideWall_Metal,       !- Outside Layer
    Wall_Insulation,         !- Layer 2
    @@BioPCM@@,              !- Layer 3
    Gypsum Board;            !- Layer 4
Construction,
    Wood-Framed-and-Other,   !- Name
    OutdoorWall_WoodSiding,  !- Outside Layer
    Wall_Insulation,         !- Layer 2
    @@BioPCM@@,              !- Layer 3
    Gypsum Board;            !- Layer 4
Construction,
    DoublePane,              !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3
Construction,
    DoublePaneTinted,        !- Name
    REF A TINT HI 6MM,       !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
Construction,
    SinglePane,              !- Name
    ClearGlass_6mm;          !- Outside Layer
Construction,
    DoublePaneLowE,          !- Name
    PYR B CLEAR 3MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 3MM;               !- Layer 3
Construction,
    TripplePane,             !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM,               !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 3MM;               !- Layer 5
Construction,
    TripplePaneTinted,       !- Name
    REF A TINT HI 6MM,       !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM,               !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 3MM;               !- Layer 5
Construction,
    TripplePaneLowE,         !- Name
    CLEAR 3MM,               !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 3MM,               !- Layer 3
    ARGON 13MM,              !- Layer 4
    LoE CLEAR 3MM Rev;       !- Layer 5
Construction,
    Quadruple LoE Films (88) 3mm/8mm Krypton,  !- Name
    CLEAR 3MM,               !- Outside Layer
    KRYPTON 8MM,             !- Layer 2
    COATED POLY-88,          !- Layer 3
    KRYPTON 3MM,             !- Layer 4
    COATED POLY-88,          !- Layer 5
    KRYPTON 8MM,             !- Layer 6
    CLEAR 3MM;               !- Layer 7
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
Version,8.8 ;
!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========
SimulationControl,
Yes,                     !- Do Zone Sizing Calculation
No,                      !- Do System Sizing Calculation
No,                      !- Do Plant Sizing Calculation
No,                      !- Run Simulation for Sizing Periods
Yes;                     !- Run Simulation for Weather File Run Periods
!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
Building,
Building ,               !- Name
180,          !- North Axis {deg}
Urban,                 !- Terrain
0.04,                    !- Loads Convergence Tolerance Value
0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
FullInteriorAndExteriorWithReflections,  !- Solar Distribution
365,                     !- Maximum Number of Warmup Days
6;                       !- Minimum Number of Warmup Days
!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========
ShadowCalculation,
AverageOverDaysInFrequency,  !- Calculation Method
31,                      !- Calculation Frequency
15000,                   !- Maximum Figures in Shadow Overlap Calculations
SutherlandHodgman,       !- Polygon Clipping Algorithm
SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm
!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========
HeatBalanceAlgorithm,ConductionTransferFunction,2000 ;
!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCESETTINGS:CONDUCTIONFINITEDIFFERENCE ===========
HeatBalanceSettings:ConductionFiniteDifference,
FullyImplicitFirstOrder, !- Difference Scheme
3,                       !- Space Discretization Constant
1,                       !- Relaxation Factor
0.01;                    !- Inside Face Surface Temperature Convergence Criteria
!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========
Timestep,20 ;
!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILECONDITIONTYPE ===========
SizingPeriod:WeatherFileConditionType,
Hot,                     !- Name
SummerExtreme,           !- Period Selection
Monday,                  !- Day of Week for Start Day
Yes,                     !- Use Weather File Daylight Saving Period
Yes;                     !- Use Weather File Rain and Snow Indicators
SizingPeriod:WeatherFileConditionType,
Cold,                    !- Name
WinterExtreme,           !- Period Selection
Monday,                  !- Day of Week for Start Day
Yes,                     !- Use Weather File Daylight Saving Period
Yes;                     !- Use Weather File Rain and Snow Indicators
!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========
RunPeriod,
Annual,                  !- Name
1,                       !- Begin Month
1,                       !- Begin Day of Month
12,                      !- End Month
31,                      !- End Day of Month
UseWeatherFile,          !- Day of Week for Start Day
No,                      !- Use Weather File Holidays and Special Days
Yes,                     !- Use Weather File Daylight Saving Period
Yes,                     !- Apply Weekend Holiday Rule
Yes,                     !- Use Weather File Rain Indicators
Yes,                     !- Use Weather File Snow Indicators
1;                       !- Number of Times Runperiod to be Repeated
!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========
Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18 ;
!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========
!
!
!
! Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18 ;
Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2 ;
!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========
Site:GroundReflectance:SnowModifier,
2,                       !- Ground Reflected Solar Modifier
2;                       !- Daylighting Ground Reflected Solar Modifier
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
! Not limited
ScheduleTypeLimits,
Any Number;              !- Name
ScheduleTypeLimits,
Fraction,                !- Name
0.0,                     !- Lower Limit Value
1.0,                     !- Upper Limit Value
CONTINUOUS;              !- Numeric Type
ScheduleTypeLimits,
Temperature,             !- Name
-60,                     !- Lower Limit Value
200,                     !- Upper Limit Value
CONTINUOUS;              !- Numeric Type
ScheduleTypeLimits,
Control Type,            !- Name
0,                       !- Lower Limit Value
4,                       !- Upper Limit Value
DISCRETE;                !- Numeric Type
ScheduleTypeLimits,
On/Off,                  !- Name
0,                       !- Lower Limit Value
1,                       !- Upper Limit Value
DISCRETE;                !- Numeric Type
ScheduleTypeLimits,
Number,                  !- Name
1,                       !- Lower Limit Value
4,                       !- Upper Limit Value
DISCRETE;                !- Numeric Type
ScheduleTypeLimits,
Integer ID Six Digits,   !- Name
-999999,                 !- Lower Limit Value
999999,                  !- Upper Limit Value
DISCRETE;                !- Numeric Type
!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
ScheduleTypeLimits,
HVACTemplate Any Number; !- Name
!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
Schedule:Compact,
On,                      !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00, 1;         !- Field 4
Schedule:Compact,
Heating Availability Sch,!- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00, 1;         !- Field 4
Schedule:Compact,
Cooling Availability Sch,!- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00, 1;         !- Field 4
Schedule:Compact,
Zone Control Type Sched, !- Name
Control Type,            !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: SummerDesignDay,    !- Field 2
Until: 24:00, 4,         !- Field 4
For: WinterDesignDay,    !- Field 5
Until: 24:00, 4,         !- Field 7
For: AllOtherDays,       !- Field 8
Until: 24:00, 4;         !- Field 10
Schedule:Compact,
INFIL_SCH_PNNL,          !- Name
fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until: 06:00, 1.0,       !- Field 4
Until: 22:00, 0.25,      !- Field 6
Until: 24:00, 1.0,       !- Field 8
For: Saturday WinterDesignDay,  !- Field 9
Until: 06:00, 1.0,       !- Field 11
Until: 18:00, 0.25,      !- Field 13
Until: 24:00, 1.0,       !- Field 15
For: Sunday Holidays AllOtherDays,  !- Field 16
Until: 24:00, 1.0;       !- Field 18
Schedule:Compact,
Heating SP Sch,          !- Name
Temperature,             !- Schedule Type Limits Name
Through: 31 Dec,         !- Field 1
For: AllDays,            !- Field 2
Until: 07:00, 18,        !- Field 4
Until: 18:00, 21,        !- Field 6
Until 24:00,             !- Field 7
18;                      !- Field 8
Schedule:Compact,
Cooling SP Sch,          !- Name
Temperature,             !- Schedule Type Limits Name
Through: 31 Dec,         !- Field 1
For: AllDays,            !- Field 2
Until: 06:00, 27,        !- Field 4
Until 18:00,             !- Field 5
24,                      !- Field 6
Until: 24:00, 27;        !- Field 8
Schedule:Compact,
Winter Design Setpoint,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: WinterDesignDay,    !- Field 2
Until: 24:00, 21,        !- Field 4
For: AllOtherDays,       !- Field 5
Until: 24:00, 21;        !- Field 7
Schedule:Compact,
Summer Design Setpoint,  !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: SummerDesignDay,    !- Field 2
Until: 24:00, 24,        !- Field 4
For: AllOtherDays,       !- Field 5
Until: 24:00, 24;        !- Field 7
Schedule:Compact,
WorkEfficiency,          !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00, 0.0;       !- Field 4
Schedule:Compact,
AirVolicity,             !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00, 0.2;       !- Field 4
Schedule:Compact,
OCC-SCHED-BldgAvg,       !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until:  4:00, 0.,        !- Field 4
Until:  5:00, 0.05,      !- Field 6
Until:  6:00, 0.1,       !- Field 8
Until:  7:00, 0.25,      !- Field 10
Until: 11:00, 0.65,      !- Field 12
Until: 13:00, 0.6,       !- Field 14
Until: 17:00, 0.65,      !- Field 16
Until: 18:00, 0.4,       !- Field 18
Until: 19:00, 0.25,      !- Field 20
Until: 20:00, 0.1,       !- Field 22
Until: 23:00, 0.05,      !- Field 24
Until: 24:00, 0.,        !- Field 26
For: Saturday,           !- Field 27
Until:  6:00, 0.,        !- Field 29
Until:  7:00, 0.05,      !- Field 31
Until: 17:00, 0.15,      !- Field 33
Until: 20:00, 0.05,      !- Field 35
Until: 24:00, 0.,        !- Field 37
For: Sunday Holidays WinterDesignDay AllOtherDays,  !- Field 38
Until:  7:00, 0.,        !- Field 40
Until: 20:00, 0.05,      !- Field 42
Until: 24:00, 0.;        !- Field 44
Schedule:Compact,
LIT-SCHED-BldgAvg,       !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until:  4:00, 0.05,      !- Field 4
Until:  5:00, 0.1,       !- Field 6
Until:  6:00, 0.2,       !- Field 8
Until:  7:00, 0.4,       !- Field 10
Until:  8:00, 0.7,       !- Field 12
Until:  9:00, 0.8,       !- Field 14
Until:  17:00, 0.85,     !- Field 16
Until:  18:00, 0.8,      !- Field 18
Until:  19:00, 0.35,     !- Field 20
Until: 24:00, 0.1,       !- Field 22
For: Saturday,           !- Field 23
Until:  5:00, 0.05,      !- Field 25
Until:  6:00, 0.1,       !- Field 27
Until:  7:00, 0.15,      !- Field 29
Until:  9:00, 0.21,      !- Field 31
Until: 14:00, 0.25,      !- Field 33
Until: 17:00, 0.2,       !- Field 35
Until: 18:00, 0.15,      !- Field 37
Until: 24:00, 0.1,       !- Field 39
For: Sunday Holidays WinterDesignDay AllOtherDays,  !- Field 40
Until:  5:00, 0.05,      !- Field 42
Until:  7:00, 0.1,       !- Field 44
Until:  17:00, 0.15,     !- Field 46
Until:  20:00, 0.1,      !- Field 48
Until:  24:00, 0.05;     !- Field 50
Schedule:Compact,
LIT_BiLevel-SCHED,       !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until:  4:00, 0.04,      !- Field 4
Until:  5:00, 0.08,      !- Field 6
Until:  6:00, 0.15,      !- Field 8
Until:  7:00, 0.31,      !- Field 10
Until:  8:00, 0.56,      !- Field 12
Until:  9:00, 0.67,      !- Field 14
Until:  10:00, 0.73,     !- Field 16
Until:  14:00, 0.74,     !- Field 18
Until:  15:00, 0.73,     !- Field 20
Until:  16:00, 0.71,     !- Field 22
Until:  17:00, 0.70,     !- Field 24
Until:  18:00, 0.64,     !- Field 26
Until:  19:00, 0.28,     !- Field 28
Until:  21:00, 0.08,     !- Field 30
Until:  23:00, 0.07,     !- Field 32
Until:  24:00, 0.08,     !- Field 34
For: Saturday,           !- Field 35
Until:  5:00, 0.04,      !- Field 37
Until:  6:00, 0.08,      !- Field 39
Until:  7:00, 0.12,      !- Field 41
Until:  8:00, 0.2,       !- Field 43
Until:  14:00, 0.22,     !- Field 45
Until:  16:00, 0.17,     !- Field 47
Until:  17:00, 0.16,     !- Field 49
Until:  18:00, 0.12,     !- Field 51
Until:  21:00, 0.08,     !- Field 53
Until:  23:00, 0.07,     !- Field 55
Until:  24:00, 0.08,     !- Field 57
For: Sunday Holidays WinterDesignDay AllOtherDays,  !- Field 58
Until:  5:00, 0.04,      !- Field 60
Until:  7:00, 0.08,      !- Field 62
Until:  8:00, 0.12,      !- Field 64
Until:  16:00, 0.13,     !- Field 66
Until:  17:00, 0.12,     !- Field 68
Until:  20:00, 0.08,     !- Field 70
Until:  24:00, 0.04;     !- Field 72
Schedule:Compact,
LIT_Stack-SCHED,         !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until:  4:00, 0.04,      !- Field 4
Until:  5:00, 0.09,      !- Field 6
Until:  6:00, 0.17,      !- Field 8
Until:  7:00, 0.34,      !- Field 10
Until:  8:00, 0.6,       !- Field 12
Until:  9:00, 0.68,      !- Field 14
Until:  17:00, 0.72,     !- Field 16
Until:  18:00, 0.68,     !- Field 18
Until:  19:00, 0.3,      !- Field 20
Until: 24:00, 0.09,      !- Field 22
For: Saturday,           !- Field 23
Until:  5:00, 0.04,      !- Field 25
Until:  6:00, 0.09,      !- Field 27
Until:  7:00, 0.13,      !- Field 29
Until: 14:00, 0.22,      !- Field 31
Until: 17:00, 0.17,      !- Field 33
Until: 18:00, 0.13,      !- Field 35
Until: 24:00, 0.09,      !- Field 37
For: Sunday Holidays WinterDesignDay AllOtherDays,  !- Field 38
Until:  5:00, 0.04,      !- Field 40
Until:  7:00, 0.09,      !- Field 42
Until:  17:00, 0.13,     !- Field 44
Until:  20:00, 0.09,     !- Field 46
Until:  24:00, 0.04;     !- Field 48
Schedule:Compact,
LIT_Library-SCHED,       !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until:  4:00, 0.04,      !- Field 4
Until:  5:00, 0.08,      !- Field 6
Until:  6:00, 0.16,      !- Field 8
Until:  7:00, 0.33,      !- Field 10
Until:  8:00, 0.6,       !- Field 12
Until:  9:00, 0.73,      !- Field 14
Until:  10:00, 0.8,      !- Field 16
Until:  11:00, 0.81,     !- Field 18
Until:  13:00, 0.82,     !- Field 20
Until:  14:00, 0.81,     !- Field 22
Until:  15:00, 0.8,      !- Field 24
Until:  16:00, 0.78,     !- Field 26
Until:  17:00, 0.75,     !- Field 28
Until:  18:00, 0.66,     !- Field 30
Until:  19:00, 0.28,     !- Field 32
Until:  24:00, 0.08,     !- Field 34
For: Saturday,           !- Field 35
Until:  5:00, 0.04,      !- Field 37
Until:  6:00, 0.09,      !- Field 39
Until:  7:00, 0.13,      !- Field 41
Until: 14:00, 0.22,      !- Field 43
Until: 17:00, 0.17,      !- Field 45
Until: 18:00, 0.13,      !- Field 47
Until: 24:00, 0.09,      !- Field 49
For: Sunday Holidays WinterDesignDay AllOtherDays,  !- Field 50
Until:  5:00, 0.04,      !- Field 52
Until:  7:00, 0.09,      !- Field 54
Until:  17:00, 0.13,     !- Field 56
Until:  20:00, 0.09,     !- Field 58
Until:  24:00, 0.04;     !- Field 60
Schedule:Compact,
LIT_ManualDimming-SCHED, !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until:  4:00, 0.05,      !- Field 4
Until:  5:00, 0.09,      !- Field 6
Until:  6:00, 0.18,      !- Field 8
Until:  7:00, 0.36,      !- Field 10
Until:  8:00, 0.63,      !- Field 12
Until:  9:00, 0.72,      !- Field 14
Until:  17:00, 0.77,     !- Field 16
Until:  18:00, 0.72,     !- Field 18
Until:  19:00, 0.32,     !- Field 20
Until: 24:00, 0.09,      !- Field 22
For: Saturday,           !- Field 23
Until:  5:00, 0.05,      !- Field 25
Until:  6:00, 0.09,      !- Field 27
Until:  7:00, 0.14,      !- Field 29
Until: 14:00, 0.23,      !- Field 31
Until: 17:00, 0.18,      !- Field 33
Until: 18:00, 0.14,      !- Field 35
Until: 24:00, 0.09,      !- Field 37
For: Sunday Holidays WinterDesignDay AllOtherDays,  !- Field 38
Until:  5:00, 0.05,      !- Field 40
Until:  7:00, 0.09,      !- Field 42
Until:  17:00, 0.14,     !- Field 44
Until:  20:00, 0.09,     !- Field 46
Until:  24:00, 0.05;     !- Field 48
Schedule:Compact,
LIT_ProgramMulti-SCHED,  !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until:  4:00, 0.04,      !- Field 4
Until:  5:00, 0.08,      !- Field 6
Until:  6:00, 0.16,      !- Field 8
Until:  7:00, 0.32,      !- Field 10
Until:  8:00, 0.56,      !- Field 12
Until:  9:00, 0.64,      !- Field 14
Until:  17:00, 0.68,     !- Field 16
Until:  18:00, 0.64,     !- Field 18
Until:  19:00, 0.28,     !- Field 20
Until:  24:00, 0.08,     !- Field 22
For: Saturday,           !- Field 23
Until:  5:00, 0.04,      !- Field 25
Until:  6:00, 0.08,      !- Field 27
Until:  7:00, 0.12,      !- Field 29
Until: 14:00, 0.2,       !- Field 31
Until: 17:00, 0.16,      !- Field 33
Until: 18:00, 0.12,      !- Field 35
Until: 24:00, 0.08,      !- Field 37
For: Sunday Holidays WinterDesignDay AllOtherDays,  !- Field 38
Until:  5:00, 0.04,      !- Field 40
Until:  7:00, 0.08,      !- Field 42
Until:  17:00, 0.12,     !- Field 44
Until:  20:00, 0.08,     !- Field 46
Until:  24:00, 0.04;     !- Field 48
Schedule:Compact,
LIT_CombinedDaylight-SCHED,  !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until:  4:00, 0.04,      !- Field 4
Until:  5:00, 0.08,      !- Field 6
Until:  6:00, 0.15,      !- Field 8
Until:  7:00, 0.31,      !- Field 10
Until:  8:00, 0.56,      !- Field 12
Until:  9:00, 0.67,      !- Field 14
Until:  10:00, 0.73,     !- Field 16
Until:  14:00, 0.74,     !- Field 18
Until:  15:00, 0.73,     !- Field 20
Until:  16:00, 0.71,     !- Field 22
Until:  17:00, 0.7,      !- Field 24
Until:  18:00, 0.64,     !- Field 26
Until:  19:00, 0.28,     !- Field 28
Until:  21:00, 0.08,     !- Field 30
Until:  23:00, 0.07,     !- Field 32
Until:  24:00, 0.08,     !- Field 34
For: Saturday,           !- Field 35
Until:  5:00, 0.04,      !- Field 37
Until:  6:00, 0.08,      !- Field 39
Until:  7:00, 0.12,      !- Field 41
Until:  8:00, 0.2,       !- Field 43
Until:  9:00, 0.21,      !- Field 45
Until: 14:00, 0.22,      !- Field 47
Until: 16:00, 0.17,      !- Field 49
Until: 17:00, 0.16,      !- Field 51
Until: 18:00, 0.12,      !- Field 53
Until: 21:00, 0.08,      !- Field 55
Until: 23:00, 0.07,      !- Field 57
Until: 24:00, 0.08,      !- Field 59
For: Sunday Holidays WinterDesignDay AllOtherDays,  !- Field 60
Until:  5:00, 0.04,      !- Field 62
Until:  7:00, 0.08,      !- Field 64
Until:  8:00, 0.12,      !- Field 66
Until:  16:00, 0.13,     !- Field 68
Until:  17:00, 0.12,     !- Field 70
Until:  20:00, 0.08,     !- Field 72
Until:  24:00, 0.04;     !- Field 74
Schedule:Compact,
LIT_CombinedDimming-SCHED,  !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until:  4:00, 0.04,      !- Field 4
Until:  5:00, 0.07,      !- Field 6
Until:  6:00, 0.14,      !- Field 8
Until:  7:00, 0.29,      !- Field 10
Until:  8:00, 0.53,      !- Field 12
Until:  9:00, 0.64,      !- Field 14
Until:  10:00, 0.7,      !- Field 16
Until:  14:00, 0.71,     !- Field 18
Until:  15:00, 0.7,      !- Field 20
Until:  16:00, 0.68,     !- Field 22
Until:  17:00, 0.65,     !- Field 24
Until:  18:00, 0.6,      !- Field 26
Until:  19:00, 0.26,     !- Field 28
Until: 24:00, 0.07,      !- Field 30
For: Saturday,           !- Field 31
Until:  5:00, 0.04,      !- Field 33
Until:  6:00, 0.07,      !- Field 35
Until:  7:00, 0.11,      !- Field 37
Until:  8:00, 0.19,      !- Field 39
Until:  9:00, 0.2,       !- Field 41
Until: 14:00, 0.21,      !- Field 43
Until: 16:00, 0.16,      !- Field 45
Until: 17:00, 0.15,      !- Field 47
Until: 18:00, 0.11,      !- Field 49
Until: 24:00, 0.07,      !- Field 51
For: Sunday Holidays WinterDesignDay AllOtherDays,  !- Field 52
Until:  5:00, 0.04,      !- Field 54
Until:  7:00, 0.07,      !- Field 56
Until:  8:00, 0.11,      !- Field 58
Until:  10:00, 0.12,     !- Field 60
Until:  14:00, 0.13,     !- Field 62
Until:  17:00, 0.12,     !- Field 64
Until:  18:00, 0.08,     !- Field 66
Until:  20:00, 0.07,     !- Field 68
Until:  24:00, 0.03;     !- Field 70
Schedule:Compact,
EQP-SCHED-BldgAvg,       !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until:  5:00, 0.15,      !- Field 4
Until:  6:00, 0.2,       !- Field 6
Until:  7:00, 0.35,      !- Field 8
Until:  8:00, 0.6,       !- Field 10
Until: 16:00, 0.7,       !- Field 12
Until: 17:00, 0.65,      !- Field 14
Until: 18:00, 0.45,      !- Field 16
Until: 19:00, 0.3,       !- Field 18
Until: 21:00, 0.2,       !- Field 20
Until: 24:00, 0.15,      !- Field 22
For: Saturday,           !- Field 23
Until:  7:00, 0.15,      !- Field 25
Until:  8:00, 0.2,       !- Field 27
Until: 14:00, 0.25,      !- Field 29
Until: 17:00, 0.2,       !- Field 31
Until: 24:00, 0.15,      !- Field 33
For: Sunday Holidays WinterDesignDay AllOtherDays,  !- Field 34
Until:  7:00, 0.15,      !- Field 36
Until: 17:00, 0.2,       !- Field 38
Until: 24:00, 0.15;      !- Field 40
Schedule:Compact,
INF-SCHED-BldgAvg,       !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until:  5:00, 1.0,       !- Field 4
Until: 20:00, 0.0,       !- Field 6
Until: 24:00, 1.0,       !- Field 8
For: Saturday,           !- Field 9
Until:  5:00, 1.0,       !- Field 11
Until: 15:00, 0.0,       !- Field 13
Until: 24:00, 1.0,       !- Field 15
For: Sunday Holidays WinterDesignDay AllOtherDays,  !- Field 16
Until: 24:00, 1.0;       !- Field 18
Schedule:Compact,
FAN-SCHED-BldgAvg,       !- Name
On/Off,                  !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until:  5:00, 0.,        !- Field 4
Until: 20:00, 1.,        !- Field 6
Until: 24:00, 0.,        !- Field 8
For: Saturday,           !- Field 9
Until:  5:00, 0.,        !- Field 11
Until: 15:00, 1.,        !- Field 13
Until: 24:00, 0.,        !- Field 15
For: Sunday Holidays WinterDesignDay AllOtherDays,  !- Field 16
Until: 24:00, 0.;        !- Field 18
Schedule:Compact,
HTG-SCHED-BldgAvg,       !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until:  5:00, 15.6,      !- Field 4
Until:  7:00, 18.3,      !- Field 6
Until: 18:00, 21.1,      !- Field 8
Until: 19:00, 18.3,      !- Field 10
Until: 24:00, 15.6,      !- Field 12
For: Weekends Holidays WinterDesignDay AllOtherDays,  !- Field 13
Until:  5:00, 15.6,      !- Field 15
Until: 16:00, 18.3,      !- Field 17
Until: 24:00, 15.6;      !- Field 19
Schedule:Compact,
CLG-SCHED-BldgAvg,       !- Name
Temperature,             !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Alldays,            !- Field 2
Until:  5:00, 25.0,      !- Field 4
Until: 18:00, 22.8,      !- Field 6
Until: 24:00, 25.0;      !- Field 8
Schedule:Compact,
DHW-SCHED-BldgAvg,       !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays SummerDesignDay,  !- Field 2
Until:  4:00, 0.,        !- Field 4
Until:  6:00, 0.1,       !- Field 6
Until: 10:00, 0.5,       !- Field 8
Until: 11:00, 0.7,       !- Field 10
Until: 13:00, 0.9,       !- Field 12
Until: 15:00, 0.5,       !- Field 14
Until: 16:00, 0.7,       !- Field 16
Until: 19:00, 0.5,       !- Field 18
Until: 23:00, 0.1,       !- Field 20
Until: 24:00, 0.,        !- Field 22
For: Saturday,           !- Field 23
Until:  6:00, 0.,        !- Field 25
Until:  7:00, 0.1,       !- Field 27
Until: 17:00, 0.2,       !- Field 29
Until: 20:00, 0.1,       !- Field 31
Until: 24:00, 0.,        !- Field 33
For: Sunday Holidays WinterDesignDay AllOtherDays,  !- Field 34
Until:  7:00, 0.,        !- Field 36
Until: 20:00, 0.1,       !- Field 38
Until: 24:00, 0.;        !- Field 40
Schedule:Compact,
ActSchd103,              !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Alldays,            !- Field 2
Until: 24:00, 103;       !- Field 4
Schedule:Compact,
ActSchd105,              !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Alldays,            !- Field 2
Until: 24:00, 105;       !- Field 4
Schedule:Compact,
ActSchd122,              !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Alldays,            !- Field 2
Until: 24:00, 122;       !- Field 4
Schedule:Compact,
ActSchd132,              !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Alldays,            !- Field 2
Until: 24:00, 132;       !- Field 4
Schedule:Compact,
ActSchd134,              !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Alldays,            !- Field 2
Until: 24:00, 134;       !- Field 4
Schedule:Compact,
ActSchd136,              !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Alldays,            !- Field 2
Until: 24:00, 136;       !- Field 4
Schedule:Compact,
ActSchd140,              !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Alldays,            !- Field 2
Until: 24:00, 140;       !- Field 4
Schedule:Compact,
ActSchd146,              !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Alldays,            !- Field 2
Until: 24:00, 146;       !- Field 4
Schedule:Compact,
ActSchd178,              !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Alldays,            !- Field 2
Until: 24:00, 178;       !- Field 4
Schedule:Compact,
ActSchd197,              !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Alldays,            !- Field 2
Until: 24:00, 197;       !- Field 4
Schedule:Compact,
ActSchd293,              !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Alldays,            !- Field 2
Until: 24:00, 293;       !- Field 4
Schedule:Compact,
Residential_Occupancy,   !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: Weekdays,           !- Field 2
Until: 06:00, 0.95,      !- Field 4
Until: 07:00, 0.7,       !- Field 6
Until: 08:00, 0.5,       !- Field 8
Until: 12:00, 0.5,       !- Field 10
Until: 13:00, 0.3,       !- Field 12
Until: 17:00, 0.5,       !- Field 14
Until: 18:00, 0.55,      !- Field 16
Until: 22:00, 0.95,      !- Field 18
Until: 24:00, 0.95,      !- Field 20
For: SummerDesignDay,    !- Field 21
Until: 06:00, 0.8,       !- Field 23
Until: 22:00, 0.8,       !- Field 25
Until: 24:00, 0.8,       !- Field 27
For: Saturday,           !- Field 28
Until: 06:00, 0.95,      !- Field 30
Until: 08:00, 0.7,       !- Field 32
Until: 12:00, 0.4,       !- Field 34
Until: 17:00, 0.3,       !- Field 36
Until: 19:00, 0.8,       !- Field 38
Until: 24:00, 0.95,      !- Field 40
For: WinterDesignDay,    !- Field 41
Until: 24:00, 0.8,       !- Field 43
For: Sunday Holidays AllOtherDays,  !- Field 44
Until: 06:00, 0.8,       !- Field 46
Until: 18:00, 0.8,       !- Field 48
Until: 24:00, 0.8;       !- Field 50
Schedule:Compact,
Residential_Equipment,   !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 05:00, 0.055,     !- Field 4
Until: 07:00, 0.11,      !- Field 6
Until: 10:00, 0.4,       !- Field 8
Until: 12:00, 0.1,       !- Field 10
Until: 15:00, 0.4,       !- Field 12
Until: 18:00, 0.6,       !- Field 14
Until: 21:00, 0.16,      !- Field 16
Until: 24:00, 0.08;      !- Field 18
Schedule:Compact,
Residential_Lights,      !- Name
Fraction,                !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 05:00, 0.017,     !- Field 4
Until: 07:00, 0.1,       !- Field 6
Until: 10:00, 0.15,      !- Field 8
Until: 17:00, 0.03,      !- Field 10
Until: 18:00, 0.5,       !- Field 12
Until: 21:00, .3,        !- Field 14
Until: 22:00, .2,        !- Field 16
Until: 23:00, 0.1,       !- Field 18
Until: 24:00, 0.1;       !- Field 20
Schedule:Compact,
Residential_Activity,    !- Name
Any Number,              !- Schedule Type Limits Name
Through: 12/31,          !- Field 1
For: AllDays,            !- Field 2
Until: 24:00, 80;        !- Field 4
!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========
GlobalGeometryRules,
LowerLeftCorner,         !- Starting Vertex Position
Counterclockwise,        !- Vertex Entry Direction
Relative;                !- Coordinate System
!-   ===========  ALL OBJECTS IN CLASS: COMFORTVIEWFACTORANGLES ===========
ComfortViewFactorAngles,
ComfortView,             !- Name
Zone1,                   !- Zone Name
ExtWall,                 !- Surface 1 Name
1;                       !- Angle Factor 1
!-===========  ALL OBJECTS IN CLASS: ZONE ===========
Zone,
Zone1,                   !- Name
0,                       !- Direction of Relative North {deg}
0,                       !- X Origin {m}
0,                       !- Y Origin {m}
0,                       !- Z Origin {m}
1,                       !- Type
1,                       !- Multiplier
,                        !- Ceiling Height {m}
autocalculate,           !- Volume {m3}
autocalculate;           !- Floor Area {m2}
!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========
ZoneList,
ZoneList,                !- Name
Zone1;                   !- Zone 1 Name
!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:HEATTRANSFERALGORITHM:MULTIPLESURFACE ===========
SurfaceProperty:HeatTransferAlgorithm:MultipleSurface,
CFD,                     !- Name
AllExteriorSurfaces,     !- Surface Type
ConductionFiniteDifference;  !- Algorithm
!-   ===========  ALL OBJECTS IN CLASS: SURFACEPROPERTY:CONVECTIONCOEFFICIENTS:MULTIPLESURFACE ===========
SurfaceProperty:ConvectionCoefficients:MultipleSurface,
AllExteriorSurfaces,     !- Surface Type
Inside,                  !- Convection Coefficient 1 Location
Value,                   !- Convection Coefficient 1 Type
7.7;                     !- Convection Coefficient 1 {W/m2-K}
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DAYLIGHTFACTORS ===========
Output:DaylightFactors,AllShadowCalculationDays ;
!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========
ZoneInfiltration:DesignFlowRate,
Infiltration,            !- Name
ZoneList,                !- Zone or ZoneList Name
INFIL_SCH_PNNL,          !- Schedule Name
AirChanges/Hour,         !- Design Flow Rate Calculation Method
,                        !- Design Flow Rate {m3/s}
,                        !- Flow per Zone Floor Area {m3/s-m2}
,                        !- Flow per Exterior Surface Area {m3/s-m2}
0.35,                    !- Air Changes per Hour {1/hr}
0.0000,                  !- Constant Term Coefficient
0.0000,                  !- Temperature Term Coefficient
0.2240,                  !- Velocity Term Coefficient
0.0000;                  !- Velocity Squared Term Coefficient
!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========
DesignSpecification:OutdoorAir,
SZ DSOA,         !- Name
Maximum,                 !- Outdoor Air Method
9.44000119321615E-03,    !- Outdoor Air Flow per Person {m3/s-person}
0.0015,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
0.00018877897728;        !- Outdoor Air Flow per Zone {m3/s}
!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========
DesignSpecification:ZoneAirDistribution,
ZoneAirDistbrution,      !- Name
1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
Sizing:Zone,
ZoneList,                !- Zone or ZoneList Name
SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
12,                      !- Zone Cooling Design Supply Air Temperature {C}
0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
35,                      !- Zone Heating Design Supply Air Temperature {C}
0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
SZ DSOA,         !- Design Specification Outdoor Air Object Name
,                        !- Zone Heating Sizing Factor
,                        !- Zone Cooling Sizing Factor
DesignDay,               !- Cooling Design Air Flow Method
,                        !- Cooling Design Air Flow Rate {m3/s}
,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Cooling Minimum Air Flow {m3/s}
0,                       !- Cooling Minimum Air Flow Fraction
DesignDay,               !- Heating Design Air Flow Method
,                        !- Heating Design Air Flow Rate {m3/s}
,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
,                        !- Heating Maximum Air Flow {m3/s}
,                        !- Heating Maximum Air Flow Fraction
ZoneAirDistbrution;      !- Design Specification Zone Air Distribution Object Name
!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========
ZoneControl:Thermostat,
Block1:Zone1 Thermostat, !- Name
ZoneList,                !- Zone or ZoneList Name
Zone Control Type Sched, !- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
Thermostat Dual SP Control;  !- Control 1 Name
!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========
ThermostatSetpoint:DualSetpoint,
Thermostat Dual SP Control,  !- Name
Heating SP Sch,          !- Heating Setpoint Temperature Schedule Name
Cooling SP Sch;          !- Cooling Setpoint Temperature Schedule Name
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========
ZoneHVAC:IdealLoadsAirSystem,
Block1:Zone1 Ideal Loads Air System,  !- Name
,                        !- Availability Schedule Name
Block1:Zone1 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
,                        !- Zone Exhaust Air Node Name
50,                      !- Maximum Heating Supply Air Temperature {C}
13,                      !- Minimum Cooling Supply Air Temperature {C}
0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,                 !- Heating Limit
,                        !- Maximum Heating Air Flow Rate {m3/s}
,                        !- Maximum Sensible Heating Capacity {W}
NoLimit,                 !- Cooling Limit
,                        !- Maximum Cooling Air Flow Rate {m3/s}
,                        !- Maximum Total Cooling Capacity {W}
,                        !- Heating Availability Schedule Name
,                        !- Cooling Availability Schedule Name
ConstantSensibleHeatRatio,  !- Dehumidification Control Type
0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
None,                    !- Humidification Control Type
SZ DSOA,                        !- Design Specification Outdoor Air Object Name
,                        !- Outdoor Air Inlet Node Name
None,                    !- Demand Controlled Ventilation Type
NoEconomizer,            !- Outdoor Air Economizer Type
Sensible,                !- Heat Recovery Type
0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========
ZoneHVAC:EquipmentList,
Block1:Zone1 Equipment,  !- Name
ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
Block1:Zone1 Ideal Loads Air System,  !- Zone Equipment 1 Name
1,                       !- Zone Equipment 1 Cooling Sequence
1;                       !- Zone Equipment 1 Heating or No-Load Sequence
!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========
ZoneHVAC:EquipmentConnections,
Zone1,                   !- Zone Name
Block1:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
Block1:Zone1 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
,                        !- Zone Air Exhaust Node or NodeList Name
Block1:Zone1 Zone Air Node,  !- Zone Air Node Name
Block1:Zone1 Return Outlet;  !- Zone Return Air Node Name
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========
Output:VariableDictionary,IDF,Name ;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========
Output:Surfaces:Drawing,DXF,Triangulate3DFace,DXF-SCHEME ;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========
Output:Constructions,Constructions,Materials ;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:SURFACECOLORSCHEME ===========
OutputControl:SurfaceColorScheme,
DXF-SCHEME,              !- Name
Walls,                   !- Drawing Element 1 Type
3,                       !- Color for Drawing Element 1
Windows,                 !- Drawing Element 2 Type
1,                       !- Color for Drawing Element 2
Roofs,                   !- Drawing Element 3 Type
30,                      !- Color for Drawing Element 3
Floors,                  !- Drawing Element 4 Type
250,                     !- Color for Drawing Element 4
AttachedBuildingShades,  !- Drawing Element 5 Type
5,                       !- Color for Drawing Element 5
DetachedBuildingShades,  !- Drawing Element 6 Type
5,                       !- Color for Drawing Element 6
AttachedBuildingShades,  !- Drawing Element 7 Type
5,                       !- Color for Drawing Element 7
DaylightReferencePoint1, !- Drawing Element 8 Type
51,                      !- Color for Drawing Element 8
DaylightReferencePoint2, !- Drawing Element 9 Type
51,                      !- Color for Drawing Element 9
Text,                    !- Drawing Element 10 Type
3,                       !- Color for Drawing Element 10
Doors,                   !- Drawing Element 11 Type
13,                      !- Color for Drawing Element 11
GlassDoors,              !- Drawing Element 12 Type
173,                     !- Color for Drawing Element 12
Photovoltaics,           !- Drawing Element 13 Type
211,                     !- Color for Drawing Element 13
TubularDaylightDomes,    !- Drawing Element 14 Type
214,                     !- Color for Drawing Element 14
TubularDaylightDiffusers,!- Drawing Element 15 Type
214;                     !- Color for Drawing Element 15
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========
Output:Table:SummaryReports,
AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
InputVerificationandResultsSummary,  !- Report 2 Name
DemandEndUseComponentsSummary,  !- Report 3 Name
SourceEnergyEndUseComponentsSummary,  !- Report 4 Name
ClimaticDataSummary,     !- Report 5 Name
EnvelopeSummary,         !- Report 6 Name
LightingSummary,         !- Report 7 Name
OutdoorAirSummary,       !- Report 8 Name
SensibleHeatGainSummary, !- Report 9 Name
EnergyMeters,            !- Report 10 Name
ComfortReportSimple55Monthly,  !- Report 11 Name
LEEDSummary,             !- Report 12 Name
ZoneCoolingSummaryMonthly,  !- Report 13 Name
AdaptiveComfortSummary,  !- Report 14 Name
ZoneHeatingSummaryMonthly,  !- Report 15 Name
HVACSizingSummary,       !- Report 16 Name
SurfaceShadowingSummary, !- Report 17 Name
ComponentSizingSummary;  !- Report 18 Name
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========
Output:Table:Monthly,
Comfort Report ,         !- Name
1,                       !- Digits After Decimal
Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,  !- Variable or Meter 1 Name
HoursNonZero,            !- Aggregation Type for Variable or Meter 1
Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,  !- Variable or Meter 2 Name
HoursNonZero,            !- Aggregation Type for Variable or Meter 2
Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,  !- Variable or Meter 3 Name
HoursNonZero,            !- Aggregation Type for Variable or Meter 3
Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,  !- Variable or Meter 4 Name
HoursNonZero,            !- Aggregation Type for Variable or Meter 4
Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,  !- Variable or Meter 5 Name
HoursNonZero,            !- Aggregation Type for Variable or Meter 5
Zone Thermal Comfort Fanger Model PPD,  !- Variable or Meter 6 Name
SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 7 Name
HoursPositive,           !- Aggregation Type for Variable or Meter 7
Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 8 Name
HoursNegative,           !- Aggregation Type for Variable or Meter 8
Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 9 Name
HoursZero;               !- Aggregation Type for Variable or Meter 9
Output:Table:Monthly,
Energy Report ,          !- Name
1,                       !- Digits After Decimal
DistrictCooling:HVAC,    !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
DistrictHeating:HVAC,    !- Variable or Meter 2 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 2
Ventilation (simple):Fans:Electricity,  !- Variable or Meter 3 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 3
InteriorLights:Electricity,  !- Variable or Meter 4 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 4
Carbon Equivalent:Facility,  !- Variable or Meter 5 Name
SumOrAverage;            !- Aggregation Type for Variable or Meter 5
Output:Table:Monthly,
Loads Report ,           !- Name
1,                       !- Digits After Decimal
Zone Ideal Loads Supply Air Total Cooling Rate,  !- Variable or Meter 1 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 1
Zone Ideal Loads Supply Air Total Cooling Rate,  !- Variable or Meter 2 Name
Maximum,                 !- Aggregation Type for Variable or Meter 2
Zone Ideal Loads Supply Air Total Heating Rate,  !- Variable or Meter 3 Name
SumOrAverage,            !- Aggregation Type for Variable or Meter 3
Zone Ideal Loads Supply Air Total Heating Rate,  !- Variable or Meter 4 Name
Maximum;                 !- Aggregation Type for Variable or Meter 4
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========
OutputControl:Table:Style,
HTML,                    !- Column Separator
JtoKWH;                  !- Unit Conversion
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========
OutputControl:ReportingTolerances,
0.56,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
0.56;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,Hourly ;
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,Hourly ;
Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,hourly ;
Output:Variable,*,Zone Thermal Comfort Clothing Surface Temperature,hourly ;
Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,hourly ;
Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,hourly ;
Output:Variable,*,Zone Thermal Comfort Mean Radiant Temperature,hourly ;
Output:Variable,*,Zone Thermal Comfort Operative Temperature,hourly ;
Output:Variable,*,Zone Thermostat Air Temperature,hourly ;
Output:Variable,*,Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy,hourly ;
Output:Variable,*,Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy,hourly ;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========
Output:Meter,DistrictHeating:HVAC,hourly ;
Output:Meter,DistrictCooling:HVAC,hourly ;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========
Output:Meter:MeterFileOnly,DistrictCooling:Facility,Monthly ;
Output:Meter:MeterFileOnly,DistrictHeating:Facility,Monthly ;
Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly ;
Output:Meter:MeterFileOnly,Carbon Equivalent:Facility,Monthly ;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========
Output:SQLite,
SimpleAndTabular;        !- Option Type
!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========
EnvironmentalImpactFactors,
0.6,                     !- District Heating Efficiency
0.76,                    !- District Cooling COP {W/W}
0.25,                    !- Steam Conversion Efficiency
80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}
!-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========
FuelFactors,
NaturalGas,              !- Existing Fuel Resource Name
m3,                      !- Units of Measure
,                        !- Energy per Unit Factor
1.0,                     !- Source Energy Factor {J/J}
,                        !- Source Energy Schedule Name
50.23439,                !- CO2 Emission Factor {g/MJ}
,                        !- CO2 Emission Factor Schedule Name
3.51641E-02,             !- CO Emission Factor {g/MJ}
,                        !- CO Emission Factor Schedule Name
9.62826E-04,             !- CH4 Emission Factor {g/MJ}
,                        !- CH4 Emission Factor Schedule Name
4.18620E-02,             !- NOx Emission Factor {g/MJ}
,                        !- NOx Emission Factor Schedule Name
9.20964E-04,             !- N2O Emission Factor {g/MJ}
,                        !- N2O Emission Factor Schedule Name
2.51172E-04,             !- SO2 Emission Factor {g/MJ}
,                        !- SO2 Emission Factor Schedule Name
3.18151E-03,             !- PM Emission Factor {g/MJ}
,                        !- PM Emission Factor Schedule Name
2.38613E-03,             !- PM10 Emission Factor {g/MJ}
,                        !- PM10 Emission Factor Schedule Name
7.95378E-04,             !- PM2.5 Emission Factor {g/MJ}
,                        !- PM2.5 Emission Factor Schedule Name
0,                       !- NH3 Emission Factor {g/MJ}
,                        !- NH3 Emission Factor Schedule Name
2.30241E-03,             !- NMVOC Emission Factor {g/MJ}
,                        !- NMVOC Emission Factor Schedule Name
1.08841E-07,             !- Hg Emission Factor {g/MJ}
,                        !- Hg Emission Factor Schedule Name
2.09310E-07,             !- Pb Emission Factor {g/MJ}
,                        !- Pb Emission Factor Schedule Name
0,                       !- Water Emission Factor {L/MJ}
,                        !- Water Emission Factor Schedule Name
0,                       !- Nuclear High Level Emission Factor {g/MJ}
,                        !- Nuclear High Level Emission Factor Schedule Name
0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
FuelFactors,
Electricity,             !- Existing Fuel Resource Name
kg,                      !- Units of Measure
,                        !- Energy per Unit Factor
3.101,                   !- Source Energy Factor {J/J}
,                        !- Source Energy Schedule Name
242.67192,               !- CO2 Emission Factor {g/MJ}
,                        !- CO2 Emission Factor Schedule Name
1.51197E+03,             !- CO Emission Factor {g/MJ}
,                        !- CO Emission Factor Schedule Name
1.60017E-03,             !- CH4 Emission Factor {g/MJ}
,                        !- CH4 Emission Factor Schedule Name
4.74004E-01,             !- NOx Emission Factor {g/MJ}
,                        !- NOx Emission Factor Schedule Name
3.64134E-03,             !- N2O Emission Factor {g/MJ}
,                        !- N2O Emission Factor Schedule Name
5.83874E-01,             !- SO2 Emission Factor {g/MJ}
,                        !- SO2 Emission Factor Schedule Name
7.29822E-03,             !- PM Emission Factor {g/MJ}
,                        !- PM Emission Factor Schedule Name
7.23699E-03,             !- PM10 Emission Factor {g/MJ}
,                        !- PM10 Emission Factor Schedule Name
6.12291E-05,             !- PM2.5 Emission Factor {g/MJ}
,                        !- PM2.5 Emission Factor Schedule Name
9.56430E-05,             !- NH3 Emission Factor {g/MJ}
,                        !- NH3 Emission Factor Schedule Name
4.36770E-03,             !- NMVOC Emission Factor {g/MJ}
,                        !- NMVOC Emission Factor Schedule Name
1.62537E-06,             !- Hg Emission Factor {g/MJ}
,                        !- Hg Emission Factor Schedule Name
0,                       !- Pb Emission Factor {g/MJ}
,                        !- Pb Emission Factor Schedule Name
1.26003,                 !- Water Emission Factor {L/MJ}
,                        !- Water Emission Factor Schedule Name
0,                       !- Nuclear High Level Emission Factor {g/MJ}
,                        !- Nuclear High Level Emission Factor Schedule Name
0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========
Output:Diagnostics,
DisplayAdvancedReportVariables;  !- Key 1
  Output:PreprocessorMessage, EPMacro, Severe,
    at approximately input line number=14: column=11,
    cannot find/read include file,
    symbol=OCC[].idf,
    refer to <file>.epmdet for details.;
  Output:PreprocessorMessage, EPMacro, Severe,
    at approximately input line number=-1: column=1,
    bad character in number field,
    symbol=##if #[WinGR[],
    refer to <file>.epmdet for details.;
